<!DOCTYPE html><html lang="en" data-theme="light"><head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8">

<title>Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow</title>
<!--Generated on Mon Oct  7 08:07:53 2024 by LaTeXML (version 0.8.8) http://dlmf.nist.gov/LaTeXML/.-->
<meta content="width=device-width, initial-scale=1, shrink-to-fit=no" name="viewport">
<link href="https://cdn.jsdelivr.net/npm/bootstrap@5.3.0/dist/css/bootstrap.min.css" rel="stylesheet" type="text/css">
<link href="https://arxiv.org/static/browse/0.3.4/css/ar5iv.0.7.9.min.css" rel="stylesheet" type="text/css">
<link href="https://arxiv.org/static/browse/0.3.4/css/ar5iv-fonts.0.7.9.min.css" rel="stylesheet" type="text/css">
<link href="https://arxiv.org/static/browse/0.3.4/css/latexml_styles.css" rel="stylesheet" type="text/css">




<base href="https://arxiv.org/html/2410.04818v1/"><link rel="stylesheet" href="https://use.typekit.net/rwr5zpx.css"><link rel="icon" type="image/png" href="https://static.arxiv.org/static/browse/0.3.4/images/icons/favicon-16x16.png" sizes="16x16"><link rel="icon" type="image/png" href="https://static.arxiv.org/static/browse/0.3.4/images/icons/favicon-32x32.png" sizes="32x32"></head>
<body><header class="mob_header">
    <div class="html-header-logo">
      <a href="https://arxiv.org/">
        <img alt="logo" class="logomark" role="presentation" width="100" src="https://services.dev.arxiv.org/html/static/arxiv-logomark-small-white.svg">
        <span class="sr-only">Back to arXiv</span>
      </a>
    </div>

    <!--TOC, dark mode, links-->
    <div class="html-header-nav">
      <!--back to abstract-->
      
        <a class="nav-link ar5iv-footer-button hover-effect" aria-label="Back to abstract page" href="https://arxiv.org/abs/2410.04818v1">
        <svg xmlns="http://www.w3.org/2000/svg" height="1.25em" viewBox="0 0 512 512" fill="#ffffff" aria-hidden="true">
            <path d="M502.6 278.6c12.5-12.5 12.5-32.8 0-45.3l-128-128c-12.5-12.5-32.8-12.5-45.3 0s-12.5 32.8 0 45.3L402.7 224 192 224c-17.7 0-32 14.3-32 32s14.3 32 32 32l210.7 0-73.4 73.4c-12.5 12.5-12.5 32.8 0 45.3s32.8 12.5 45.3 0l128-128zM160 96c17.7 0 32-14.3 32-32s-14.3-32-32-32L96 32C43 32 0 75 0 128L0 384c0 53 43 96 96 96l64 0c17.7 0 32-14.3 32-32s-14.3-32-32-32l-64 0c-17.7 0-32-14.3-32-32l0-256c0-17.7 14.3-32 32-32l64 0z"></path>
        </svg>
        </a>
      <!--dark mode-->
      <a class="ar5iv-toggle-color-scheme" title="Toggle dark/light mode" aria-label="System preference">
        <label id="automatic-tog" class="toggle-icon" title="Switch to light mode" for="__palette_3">
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m14.3 16-.7-2h-3.2l-.7 2H7.8L11 7h2l3.2 9h-1.9M20 8.69V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12 20 8.69m-9.15 3.96h2.3L12 9l-1.15 3.65Z"></path></svg>
        </label>
        
        
      </a>
      <!--nav-->
      <button class="navbar-toggler ar5iv-footer-button" type="button" data-bs-theme="dark" data-bs-toggle="collapse" aria-expanded="false" data-bs-target=".ltx_page_main >.ltx_TOC.mobile" aria-controls="navbarSupportedContent" aria-label="Toggle navigation" style="border:none; margin-right: 0em;">
        <svg xmlns="http://www.w3.org/2000/svg" height="1.25em" viewBox="0 0 448 512" aria-hidden="true" role="img" fill="#ffffff"><path d="M0 96C0 78.3 14.3 64 32 64H416c17.7 0 32 14.3 32 32s-14.3 32-32 32H32C14.3 128 0 113.7 0 96zM0 256c0-17.7 14.3-32 32-32H416c17.7 0 32 14.3 32 32s-14.3 32-32 32H32c-17.7 0-32-14.3-32-32zM448 416c0 17.7-14.3 32-32 32H32c-17.7 0-32-14.3-32-32s14.3-32 32-32H416c17.7 0 32 14.3 32 32z"></path></svg>
      </button>
    </div>
    </header><header class="desktop_header">
    <div class="html-header-logo">
      <a href="https://arxiv.org/">
          <img alt="logo" class="logo" role="presentation" width="100" src="https://services.dev.arxiv.org/html/static/arxiv-logo-one-color-white.svg">
          <span class="sr-only">Back to arXiv</span>
      </a>
    </div>
    <div class="html-header-message" role="banner">
        <p>This is <strong>experimental HTML</strong> to improve accessibility. We invite you to report rendering errors. <span class="sr-only">Use Alt+Y to toggle on accessible reporting links and Alt+Shift+Y to toggle off.</span> Learn more <a href="https://info.arxiv.org/about/accessible_HTML.html" target="_blank">about this project</a> and <a href="https://info.arxiv.org/help/submit_latex_best_practices.html" target="_blank">help improve conversions</a>.
        </p>
    </div>
    <nav class="html-header-nav">
      <a class="ar5iv-footer-button hover-effect" href="https://info.arxiv.org/about/accessible_HTML.html" target="_blank">Why HTML?</a>
      <a class="ar5iv-footer-button hover-effect" target="_blank" href="https://arxiv.org/html/2410.04818v1/#myForm">Report Issue</a>
      <a class="ar5iv-footer-button hover-effect" href="https://arxiv.org/abs/2410.04818v1">Back to Abstract</a>
      <a class="ar5iv-footer-button hover-effect" href="https://arxiv.org/pdf/2410.04818v1" target="_blank">Download PDF</a>
      <a class="ar5iv-toggle-color-scheme" title="Toggle dark/light mode">
        <label id="automatic-tog" class="toggle-icon" title="Switch to light mode" for="__palette_3">
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m14.3 16-.7-2h-3.2l-.7 2H7.8L11 7h2l3.2 9h-1.9M20 8.69V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12 20 8.69m-9.15 3.96h2.3L12 9l-1.15 3.65Z"></path></svg>
        </label>
        
        
      </a>
    </nav></header>

<div class="ltx_page_main" id="main">
<nav class="ltx_TOC active" aria-labelledby="toc_header"><h2 id="toc_header" class="sr-only">Table of Contents</h2>

      <div id="listIcon" type="button" class="hide">
          <svg width="17px" height="17px" viewBox="0 0 512 512" style="pointer-events: none;">
          <path d="M40 48C26.7 48 16 58.7 16 72v48c0 13.3 10.7 24 24 24H88c13.3 0 24-10.7 24-24V72c0-13.3-10.7-24-24-24H40zM192 64c-17.7 0-32 14.3-32 32s14.3 32 32 32H480c17.7 0 32-14.3 32-32s-14.3-32-32-32H192zm0 160c-17.7 0-32 14.3-32 32s14.3 32 32 32H480c17.7 0 32-14.3 32-32s-14.3-32-32-32H192zm0 160c-17.7 0-32 14.3-32 32s14.3 32 32 32H480c17.7 0 32-14.3 32-32s-14.3-32-32-32H192zM16 232v48c0 13.3 10.7 24 24 24H88c13.3 0 24-10.7 24-24V232c0-13.3-10.7-24-24-24H40c-13.3 0-24 10.7-24 24zM40 368c-13.3 0-24 10.7-24 24v48c0 13.3 10.7 24 24 24H88c13.3 0 24-10.7 24-24V392c0-13.3-10.7-24-24-24H40z"></path>
          </svg>
      </div>
      <div id="arrowIcon" type="button">
          <svg width="17px" height="17px" viewBox="0 0 448 512" style="pointer-events: none;">
          <path d="M9.4 233.4c-12.5 12.5-12.5 32.8 0 45.3l160 160c12.5 12.5 32.8 12.5 45.3 0s12.5-32.8 0-45.3L109.2 288 416 288c17.7 0 32-14.3 32-32s-14.3-32-32-32l-306.7 0L214.6 118.6c12.5-12.5 12.5-32.8 0-45.3s-32.8-12.5-45.3 0l-160 160z"></path>
          </svg>
      </div><ol class="ltx_toclist"><li class="ltx_tocentry ltx_tocentry_section">
    <a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#abstract" title="Abstract">
      <span class="ltx_text ltx_ref_title">
        <span class="ltx_tag ltx_tag_ref"></span>
        Abstract
      </span>
    </a></li>
<li class="ltx_tocentry ltx_tocentry_section"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S1" title="In Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">1 </span>Introduction</span></a></li>
<li class="ltx_tocentry ltx_tocentry_section">
<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2" title="In Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">2 </span>Methodology</span></a>
<ol class="ltx_toclist ltx_toclist_section">
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS1" title="In 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">2.1 </span>The Optimal Power Flow problem</span></a></li>
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS2" title="In 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">2.2 </span>Physics Informed Neural Networks with Hard Constraints</span></a></li>
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS3" title="In 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">2.3 </span>Graph Neural Networks</span></a></li>
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS4" title="In 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">2.4 </span>Model Definition</span></a></li>
</ol>
</li>
<li class="ltx_tocentry ltx_tocentry_section">
<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3" title="In Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">3 </span>Experiments on the IEEE benchmarks</span></a>
<ol class="ltx_toclist ltx_toclist_section">
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.SS1" title="In 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">3.1 </span>Dataset structure</span></a></li>
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.SS2" title="In 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">3.2 </span>Evaluation metrics</span></a></li>
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.SS3" title="In 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">3.3 </span>Experimental settings</span></a></li>
</ol>
</li>
<li class="ltx_tocentry ltx_tocentry_section">
<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4" title="In Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">4 </span>Results</span></a>
<ol class="ltx_toclist ltx_toclist_section">
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.SS1" title="In 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">4.1 </span>PINCO as a solver for a single loading condition</span></a></li>
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.SS2" title="In 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">4.2 </span>PINCO as universal function approximator on multiple loading conditions</span></a></li>
</ol>
</li>
<li class="ltx_tocentry ltx_tocentry_section"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S5" title="In Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">5 </span>Limitations</span></a></li>
<li class="ltx_tocentry ltx_tocentry_section"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S6" title="In Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">6 </span>Conclusions</span></a></li>
<li class="ltx_tocentry ltx_tocentry_appendix">
<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1" title="In Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">A </span>Appendix</span></a>
<ol class="ltx_toclist ltx_toclist_appendix">
<li class="ltx_tocentry ltx_tocentry_subsection"><a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1.SS1" title="In Appendix A Appendix ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_title"><span class="ltx_tag ltx_tag_ref">A.1 </span>Hyperparameters</span></a></li>
</ol>
</li>
<li class="ltx_tocentry ltx_tocentry_section">
    <a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib" title="References">
      <span class="ltx_text ltx_ref_title">
        <span class="ltx_tag ltx_tag_ref"></span>
        References
      </span>
    </a></li></ol></nav>

<div class="ltx_page_content"><div id="target-section" class="section"><a id="license-tr" href="https://info.arxiv.org/help/license/index.html#licenses-available">License: CC BY 4.0</a><div id="watermark-tr">arXiv:2410.04818v1 [eess.SY] 07 Oct 2024</div></div>
<article class="ltx_document ltx_authors_1line">
<h1 class="ltx_title ltx_title_document">Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow</h1><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_authors">
<span class="ltx_creator ltx_role_author">
<span class="ltx_personname">Anna Varbella
<br class="ltx_break">D-MAVT
<br class="ltx_break">ETHZ
<br class="ltx_break">Zurich, Switzerland 
<br class="ltx_break"><span class="ltx_text ltx_font_typewriter" id="id1.1.id1">avarbella@ethz.ch</span>
<br class="ltx_break">&amp;Damien Briens<span class="ltx_note ltx_role_footnotemark" id="footnotex1"><sup class="ltx_note_mark">1</sup><span class="ltx_note_outer"><span class="ltx_note_content"><sup class="ltx_note_mark">1</sup><span class="ltx_note_type">footnotemark: </span><span class="ltx_tag ltx_tag_note">1</span></span></span></span>
<br class="ltx_break">D-MAVT
<br class="ltx_break">ETHZ
<br class="ltx_break">Zurich, Switzerland 
<br class="ltx_break"><span class="ltx_text ltx_font_typewriter" id="id2.2.id2">dbriens@ethz.ch</span>
<br class="ltx_break">&amp;Blazhe Gjorgiev 
<br class="ltx_break">D-MAVT 
<br class="ltx_break">ETHZ
<br class="ltx_break">Zurich, Switzerland 
<br class="ltx_break"><span class="ltx_text ltx_font_typewriter" id="id3.3.id3">gblazhe@ethz.ch</span>
<br class="ltx_break">&amp;Giuseppe Alessio D’Inverno 
<br class="ltx_break">MathLab, Mathematics Area 
<br class="ltx_break">SISSA
<br class="ltx_break">Trieste, Italy 
<br class="ltx_break"><span class="ltx_text ltx_font_typewriter" id="id4.4.id4">gdinvern@sissa.it</span>
<br class="ltx_break"><span class="ltx_ERROR undefined" id="id5.5.id5">\AND</span>Giovanni Sansavini 
<br class="ltx_break">D-MAVT 
<br class="ltx_break">ETHZ
<br class="ltx_break">Zurich, Switzerland 
<br class="ltx_break"><span class="ltx_text ltx_font_typewriter" id="id6.6.id6">sansavig@ethz.ch</span>
<br class="ltx_break">
</span><span class="ltx_author_notes">Equal Contribution</span></span>
</div><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_abstract" id="abstract">
<h6 class="ltx_title ltx_title_abstract">Abstract</h6><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<p class="ltx_p" id="id7.id1">The energy transition is driving the integration of large shares of intermittent power sources in the electric power grid. Therefore, addressing the AC optimal power flow (AC-OPF) effectively becomes increasingly essential.
The AC-OPF, which is a fundamental optimization problem in power systems, must be solved more frequently to ensure the safe and cost-effective operation of power systems. Due to its non-linear nature, AC-OPF is often solved in its linearized form, despite inherent inaccuracies. Non-linear solvers, such as the interior point method, are typically employed to solve the full OPF problem. However, these iterative methods may not converge for large systems and do not guarantee global optimality. This work explores a physics-informed graph neural network, PINCO, to solve the AC-OPF. We demonstrate that this method provides accurate solutions in a fraction of the computational time when compared to the established non-linear programming solvers. Remarkably, PINCO generalizes effectively across a diverse set of loading conditions in the power system. We show that our method can solve the AC-OPF without violating inequality constraints. Furthermore, it can function both as a solver and as a hybrid universal function approximator. Moreover, the approach can be easily adapted to different power systems with minimal adjustments to the hyperparameters, including systems with multiple generators at each bus. Overall, this work demonstrates an advancement in the field of power system optimization to tackle the challenges of the energy transition. The code and data utilized in this paper are available at <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://anonymous.4open.science/r/opf_pinn_iclr-B83E/" title="">https://anonymous.4open.science/r/opf_pinn_iclr-B83E/</a>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<section class="ltx_section" id="S1">
<h2 class="ltx_title ltx_title_section">
<span class="ltx_tag ltx_tag_section">1 </span>Introduction</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S1.p1">
<p class="ltx_p" id="S1.p1.1">Power systems aim to ensure a reliable delivery of electricity to consumers. In a steady-state operation, power plants generate electric energy to meet the load demand while maintaining the voltage and frequency across the network within the required limits. The steady-state characteristic of the power system is described by the non-linear sinusoidal power flow equations, commonly known as the power flow (PF) problem. Additionally, by allocating electricity generation in a cost-effective manner throughout the day, the optimal power flow (OPF) problem is solved. This involves finding the most economical generation dispatch that satisfies the power flow equations and operational constraints. When no simplifications are made to the sinusoidal nature of the power flow equations, the problem is referred to as the alternating current optimal power flow problem (AC-OPF). The problem is used both in operation, being solved up to once every 5 minutes&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Nair et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib26" title="">2024</a>)</cite> and planning.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S1.p2">
<p class="ltx_p" id="S1.p2.1">Given the nonlinearity of the power flow equation, this problem is inherently non-convex and is NP-hard&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Pineda et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib31" title="">2023</a>)</cite>. Traditionally, different approaches are used to solve the OPF. The easiest method is using a linear form of the power flow equation, called DC approximation, based on small-angle approximations. Using the DC power flow model brings well-known limitations&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Kile et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib17" title="">2014</a>); Baker (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib2" title="">2020</a>)</cite>, leading to sub-optimal solutions of the complete AC-OPF. Alternatively, convex relaxation techniques have been extensively examined&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Lavaei &amp; Low (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib18" title="">2010</a>); Low (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib21" title="">2014</a>); Molzahn &amp; Hiskens (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib25" title="">2016</a>)</cite>. Currently, nonlinear programming methods such as the interior point method are established approaches to solving the OPF&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Zimmerman &amp; Wang (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib38" title="">2016</a>)</cite>. Nevertheless, these methods still face significant computational burdens and scalability challenges when applied to large-scale systems, limiting their utilization.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S1.p3">
<p class="ltx_p" id="S1.p3.1">The limitations of traditional methods have driven researchers to explore alternative solutions using machine learning techniques. One of the first approaches to solving the power flow problem is presented by&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Donon et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib10" title="">2020</a>)</cite>. They introduce a graph neural network (GNN) solver for the AC power flow problem, employing a supervised learning approach. Their pioneering work utilized GNNs, a deep learning architecture beneficial for non-Euclidean data structures, like power grid datasets. Recent work&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Piloto et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib30" title="">2024</a>)</cite> exploring the use of Graph Neural Networks (GNNs) for power systems, particularly for optimal power flow (OPF), demonstrates that GNNs can be effectively trained in a supervised manner to address the computationally intensive security-constrained AC-OPF problem&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Capitanescu et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib5" title="">2011</a>)</cite>. These studies utilize supervised learning techniques to establish a mapping between loading conditions and AC-OPF solutions. However, a computational burden due to using a conventional solver to create the dataset is always involved. Furthermore, the conventional solver does not necessarily find the global optimum. With the advent of physics-informed neural networks (PINNs)&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Raissi et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib32" title="">2019</a>)</cite> and the subsequent growth of scientific machine learning, approaches that extend beyond pure data-driven learning have emerged. PINNs leverage physical laws to guide the training of neural networks, minimizing the need for labeled data. A comprehensive review of PINN applications in the power system domain is provided in&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Huang &amp; Wang (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib14" title="">2023</a>)</cite>. In&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Nellikkath &amp; Chatzivasileiadis (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib27" title="">2022</a>)</cite>, the authors presented a deep neural network trained using both data and physical equations, specifically incorporating the AC-OPF KKT conditions. The works of &nbsp;<cite class="ltx_cite ltx_citemacro_cite">Huang et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib15" title="">2024</a>)</cite> and &nbsp;<cite class="ltx_cite ltx_citemacro_cite">Chen et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib6" title="">2022</a>)</cite> propose deep neural networks for solving the AC-OPF without requiring labeled data, while also utilizing traditional methods to solve the nonlinear power flow equations. However, these approaches employ deep neural networks that lack the ability to generalize across different power grid topologies. Notably,&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Owerko et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib28" title="">2022</a>)</cite> combined GNNs with physics-informed learning to solve the AC-OPF in an unsupervised manner. This approach enables solutions to the non-convex AC-OPF without relying on other solvers, thus avoiding bias. Nevertheless,&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Owerko et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib28" title="">2022</a>)</cite> did not obtain OPF solutions without violating constraints, and they did not test their method on power systems with more than one generator per electrical bus.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S1.p4">
<p class="ltx_p" id="S1.p4.1">To our knowledge, no existing method employs physics-informed neural networks (PINNs) in a fully end-to-end unsupervised manner without constraint violations that can compete with traditional solvers for solving the AC-OPF. Furthermore, we observe that previous works do not test the capability of such solvers in power systems where multiple generators per bus are present.
</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S1.p5">
<p class="ltx_p" id="S1.p5.1">In this work, we tackle these research gaps, proposing PINCO. We developed a novel approach for the AC-OPF that combines GNNs and a variation of the conventional PINN paradigm that accounts for problems with hard constraints, named H-PINN&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Lu et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib22" title="">2021</a>)</cite>. PINCO allows for solving the AC-OPF without violations, and using GNN allows for easy adaptation to different power grid topologies and scalability. Furthermore, we provide a modeling approach dealing with multiple electricity generators per bus.
Finally, we evaluate our developed methodology’s computational efficiency and performance compared to established non-linear optimization solvers, demonstrating that this approach can compete with state-of-the-art solutions. In this work, we assess PINCO’s potential as a nonlinear programming solver and test the canonical ability of neural networks as universal function approximators. We argue that the primary advantage of our approach lies in its speed in providing feasible solutions and its ability to generalize to various inputs and power system topologies. We test our approach on the IEEE9, IEEE24, IEEE30, and IEEE118 bus systems, covering a wide range of power grid topologies.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S1.p6">
<p class="ltx_p" id="S1.p6.1">In this work, we contribute to the research community as follows:
</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<ul class="ltx_itemize" id="S1.I1">
<li class="ltx_item" id="S1.I1.i1" style="list-style-type:none;">
<span class="ltx_tag ltx_tag_item">•</span>
<div class="ltx_para" id="S1.I1.i1.p1">
<p class="ltx_p" id="S1.I1.i1.p1.1">We introduce an unsupervised physics-informed GNN architecture capable of solving the AC-OPF without inequality constraint violations.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</li>
<li class="ltx_item" id="S1.I1.i2" style="list-style-type:none;">
<span class="ltx_tag ltx_tag_item">•</span>
<div class="ltx_para" id="S1.I1.i2.p1">
<p class="ltx_p" id="S1.I1.i2.p1.1">We prove its ability to act as a solver on a single loading condition and as a universal function approximator that can act as a solver on unseen loading conditions.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</li>
<li class="ltx_item" id="S1.I1.i3" style="list-style-type:none;">
<span class="ltx_tag ltx_tag_item">•</span>
<div class="ltx_para" id="S1.I1.i3.p1">
<p class="ltx_p" id="S1.I1.i3.p1.1">We test a method that leverages scientific machine learning to solve constrained non-linear optimization problems.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</li>
<li class="ltx_item" id="S1.I1.i4" style="list-style-type:none;">
<span class="ltx_tag ltx_tag_item">•</span>
<div class="ltx_para ltx_noindent" id="S1.I1.i4.p1">
<p class="ltx_p" id="S1.I1.i4.p1.1">We show that our approach can be adapted to different power systems with minimal changes to the hyper-parameters, including power systems with multiple generators per bus.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</li>
</ul>
<p class="ltx_p" id="S1.p6.2">The paper is structured as follows: Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2" title="2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2</span></a> outlines the methodology; Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3" title="3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">3</span></a> introduces the experimental setting and evaluation metrics; Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4" title="4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">4</span></a> presents the results on benchmark IEEE bus systems; Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S5" title="5 Limitations ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">5</span></a> presents the limitations of this study; Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S6" title="6 Conclusions ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">6</span></a> concludes with final remarks and discussion.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_section" id="S2">
<h2 class="ltx_title ltx_title_section">
<span class="ltx_tag ltx_tag_section">2 </span>Methodology</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S2.p1">
<p class="ltx_p" id="S2.p1.1">In this section, we provide a detailed definition of the AC-OPF and introduce the two core components of our PINCO method: GNN and physics-informed neural networks with hard constraints.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<section class="ltx_subsection" id="S2.SS1">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">2.1 </span>The Optimal Power Flow problem</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S2.SS1.p1">
<p class="ltx_p" id="S2.SS1.p1.6">The Optimal Power Flow (OPF) problem is a crucial optimization challenge extensively applied in modern energy systems. It involves a network of electrical buses (i.e., connection points between power lines, where load or generators can be located), denoted by <math alttext="N" class="ltx_Math" display="inline" id="S2.SS1.p1.1.m1.1"><semantics id="S2.SS1.p1.1.m1.1a"><mi id="S2.SS1.p1.1.m1.1.1" xref="S2.SS1.p1.1.m1.1.1.cmml">N</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p1.1.m1.1b"><ci id="S2.SS1.p1.1.m1.1.1.cmml" xref="S2.SS1.p1.1.m1.1.1">𝑁</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p1.1.m1.1c">N</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p1.1.m1.1d">italic_N</annotation></semantics></math>, interconnected by <math alttext="E" class="ltx_Math" display="inline" id="S2.SS1.p1.2.m2.1"><semantics id="S2.SS1.p1.2.m2.1a"><mi id="S2.SS1.p1.2.m2.1.1" xref="S2.SS1.p1.2.m2.1.1.cmml">E</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p1.2.m2.1b"><ci id="S2.SS1.p1.2.m2.1.1.cmml" xref="S2.SS1.p1.2.m2.1.1">𝐸</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p1.2.m2.1c">E</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p1.2.m2.1d">italic_E</annotation></semantics></math> branches, (i.e., power lines or transformers). Each bus may host one or more generators, which inject power into the system, and loads, which consume it. The objective of the OPF problem is to minimize the total generation cost while adhering to the system’s physical constraints. In this work, we address the full alternating current (AC) version of this model, which more accurately represents real-world grid conditions. Specifically, we consider a set of generator buses <math alttext="N_{g}" class="ltx_Math" display="inline" id="S2.SS1.p1.3.m3.1"><semantics id="S2.SS1.p1.3.m3.1a"><msub id="S2.SS1.p1.3.m3.1.1" xref="S2.SS1.p1.3.m3.1.1.cmml"><mi id="S2.SS1.p1.3.m3.1.1.2" xref="S2.SS1.p1.3.m3.1.1.2.cmml">N</mi><mi id="S2.SS1.p1.3.m3.1.1.3" xref="S2.SS1.p1.3.m3.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p1.3.m3.1b"><apply id="S2.SS1.p1.3.m3.1.1.cmml" xref="S2.SS1.p1.3.m3.1.1"><csymbol cd="ambiguous" id="S2.SS1.p1.3.m3.1.1.1.cmml" xref="S2.SS1.p1.3.m3.1.1">subscript</csymbol><ci id="S2.SS1.p1.3.m3.1.1.2.cmml" xref="S2.SS1.p1.3.m3.1.1.2">𝑁</ci><ci id="S2.SS1.p1.3.m3.1.1.3.cmml" xref="S2.SS1.p1.3.m3.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p1.3.m3.1c">N_{g}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p1.3.m3.1d">italic_N start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math> and load buses <math alttext="N_{d}" class="ltx_Math" display="inline" id="S2.SS1.p1.4.m4.1"><semantics id="S2.SS1.p1.4.m4.1a"><msub id="S2.SS1.p1.4.m4.1.1" xref="S2.SS1.p1.4.m4.1.1.cmml"><mi id="S2.SS1.p1.4.m4.1.1.2" xref="S2.SS1.p1.4.m4.1.1.2.cmml">N</mi><mi id="S2.SS1.p1.4.m4.1.1.3" xref="S2.SS1.p1.4.m4.1.1.3.cmml">d</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p1.4.m4.1b"><apply id="S2.SS1.p1.4.m4.1.1.cmml" xref="S2.SS1.p1.4.m4.1.1"><csymbol cd="ambiguous" id="S2.SS1.p1.4.m4.1.1.1.cmml" xref="S2.SS1.p1.4.m4.1.1">subscript</csymbol><ci id="S2.SS1.p1.4.m4.1.1.2.cmml" xref="S2.SS1.p1.4.m4.1.1.2">𝑁</ci><ci id="S2.SS1.p1.4.m4.1.1.3.cmml" xref="S2.SS1.p1.4.m4.1.1.3">𝑑</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p1.4.m4.1c">N_{d}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p1.4.m4.1d">italic_N start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT</annotation></semantics></math>.
The AC-OPF problem can be formulated as follows, where <math alttext="C_{r}" class="ltx_Math" display="inline" id="S2.SS1.p1.5.m5.1"><semantics id="S2.SS1.p1.5.m5.1a"><msub id="S2.SS1.p1.5.m5.1.1" xref="S2.SS1.p1.5.m5.1.1.cmml"><mi id="S2.SS1.p1.5.m5.1.1.2" xref="S2.SS1.p1.5.m5.1.1.2.cmml">C</mi><mi id="S2.SS1.p1.5.m5.1.1.3" xref="S2.SS1.p1.5.m5.1.1.3.cmml">r</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p1.5.m5.1b"><apply id="S2.SS1.p1.5.m5.1.1.cmml" xref="S2.SS1.p1.5.m5.1.1"><csymbol cd="ambiguous" id="S2.SS1.p1.5.m5.1.1.1.cmml" xref="S2.SS1.p1.5.m5.1.1">subscript</csymbol><ci id="S2.SS1.p1.5.m5.1.1.2.cmml" xref="S2.SS1.p1.5.m5.1.1.2">𝐶</ci><ci id="S2.SS1.p1.5.m5.1.1.3.cmml" xref="S2.SS1.p1.5.m5.1.1.3">𝑟</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p1.5.m5.1c">C_{r}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p1.5.m5.1d">italic_C start_POSTSUBSCRIPT italic_r end_POSTSUBSCRIPT</annotation></semantics></math> represents the cost associated with operating generator <math alttext="r" class="ltx_Math" display="inline" id="S2.SS1.p1.6.m6.1"><semantics id="S2.SS1.p1.6.m6.1a"><mi id="S2.SS1.p1.6.m6.1.1" xref="S2.SS1.p1.6.m6.1.1.cmml">r</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p1.6.m6.1b"><ci id="S2.SS1.p1.6.m6.1.1.cmml" xref="S2.SS1.p1.6.m6.1.1">𝑟</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p1.6.m6.1c">r</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p1.6.m6.1d">italic_r</annotation></semantics></math>:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equationgroup ltx_eqn_table" id="S2.E1">
<tbody>
<tr class="ltx_equation ltx_eqn_row ltx_align_baseline" id="S2.E1X">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_td ltx_align_right ltx_eqn_cell"><math alttext="\displaystyle\min_{P_{g,i},Q_{g,i},V_{i},\theta_{i}}" class="ltx_Math" display="inline" id="S2.E1X.2.1.1.m1.8"><semantics id="S2.E1X.2.1.1.m1.8a"><munder id="S2.E1X.2.1.1.m1.8.9" xref="S2.E1X.2.1.1.m1.8.9.cmml"><mi id="S2.E1X.2.1.1.m1.8.9.2" xref="S2.E1X.2.1.1.m1.8.9.2.cmml">min</mi><mrow id="S2.E1X.2.1.1.m1.8.8.8.8" xref="S2.E1X.2.1.1.m1.8.8.8.9.cmml"><msub id="S2.E1X.2.1.1.m1.5.5.5.5.1" xref="S2.E1X.2.1.1.m1.5.5.5.5.1.cmml"><mi id="S2.E1X.2.1.1.m1.5.5.5.5.1.2" xref="S2.E1X.2.1.1.m1.5.5.5.5.1.2.cmml">P</mi><mrow id="S2.E1X.2.1.1.m1.2.2.2.2.2.4" xref="S2.E1X.2.1.1.m1.2.2.2.2.2.3.cmml"><mi id="S2.E1X.2.1.1.m1.1.1.1.1.1.1" xref="S2.E1X.2.1.1.m1.1.1.1.1.1.1.cmml">g</mi><mo id="S2.E1X.2.1.1.m1.2.2.2.2.2.4.1" xref="S2.E1X.2.1.1.m1.2.2.2.2.2.3.cmml">,</mo><mi id="S2.E1X.2.1.1.m1.2.2.2.2.2.2" xref="S2.E1X.2.1.1.m1.2.2.2.2.2.2.cmml">i</mi></mrow></msub><mo id="S2.E1X.2.1.1.m1.8.8.8.8.5" xref="S2.E1X.2.1.1.m1.8.8.8.9.cmml">,</mo><msub id="S2.E1X.2.1.1.m1.6.6.6.6.2" xref="S2.E1X.2.1.1.m1.6.6.6.6.2.cmml"><mi id="S2.E1X.2.1.1.m1.6.6.6.6.2.2" xref="S2.E1X.2.1.1.m1.6.6.6.6.2.2.cmml">Q</mi><mrow id="S2.E1X.2.1.1.m1.4.4.4.4.2.4" xref="S2.E1X.2.1.1.m1.4.4.4.4.2.3.cmml"><mi id="S2.E1X.2.1.1.m1.3.3.3.3.1.1" xref="S2.E1X.2.1.1.m1.3.3.3.3.1.1.cmml">g</mi><mo id="S2.E1X.2.1.1.m1.4.4.4.4.2.4.1" xref="S2.E1X.2.1.1.m1.4.4.4.4.2.3.cmml">,</mo><mi id="S2.E1X.2.1.1.m1.4.4.4.4.2.2" xref="S2.E1X.2.1.1.m1.4.4.4.4.2.2.cmml">i</mi></mrow></msub><mo id="S2.E1X.2.1.1.m1.8.8.8.8.6" xref="S2.E1X.2.1.1.m1.8.8.8.9.cmml">,</mo><msub id="S2.E1X.2.1.1.m1.7.7.7.7.3" xref="S2.E1X.2.1.1.m1.7.7.7.7.3.cmml"><mi id="S2.E1X.2.1.1.m1.7.7.7.7.3.2" xref="S2.E1X.2.1.1.m1.7.7.7.7.3.2.cmml">V</mi><mi id="S2.E1X.2.1.1.m1.7.7.7.7.3.3" xref="S2.E1X.2.1.1.m1.7.7.7.7.3.3.cmml">i</mi></msub><mo id="S2.E1X.2.1.1.m1.8.8.8.8.7" xref="S2.E1X.2.1.1.m1.8.8.8.9.cmml">,</mo><msub id="S2.E1X.2.1.1.m1.8.8.8.8.4" xref="S2.E1X.2.1.1.m1.8.8.8.8.4.cmml"><mi id="S2.E1X.2.1.1.m1.8.8.8.8.4.2" xref="S2.E1X.2.1.1.m1.8.8.8.8.4.2.cmml">θ</mi><mi id="S2.E1X.2.1.1.m1.8.8.8.8.4.3" xref="S2.E1X.2.1.1.m1.8.8.8.8.4.3.cmml">i</mi></msub></mrow></munder><annotation-xml encoding="MathML-Content" id="S2.E1X.2.1.1.m1.8b"><apply id="S2.E1X.2.1.1.m1.8.9.cmml" xref="S2.E1X.2.1.1.m1.8.9"><csymbol cd="ambiguous" id="S2.E1X.2.1.1.m1.8.9.1.cmml" xref="S2.E1X.2.1.1.m1.8.9">subscript</csymbol><min id="S2.E1X.2.1.1.m1.8.9.2.cmml" xref="S2.E1X.2.1.1.m1.8.9.2"></min><list id="S2.E1X.2.1.1.m1.8.8.8.9.cmml" xref="S2.E1X.2.1.1.m1.8.8.8.8"><apply id="S2.E1X.2.1.1.m1.5.5.5.5.1.cmml" xref="S2.E1X.2.1.1.m1.5.5.5.5.1"><csymbol cd="ambiguous" id="S2.E1X.2.1.1.m1.5.5.5.5.1.1.cmml" xref="S2.E1X.2.1.1.m1.5.5.5.5.1">subscript</csymbol><ci id="S2.E1X.2.1.1.m1.5.5.5.5.1.2.cmml" xref="S2.E1X.2.1.1.m1.5.5.5.5.1.2">𝑃</ci><list id="S2.E1X.2.1.1.m1.2.2.2.2.2.3.cmml" xref="S2.E1X.2.1.1.m1.2.2.2.2.2.4"><ci id="S2.E1X.2.1.1.m1.1.1.1.1.1.1.cmml" xref="S2.E1X.2.1.1.m1.1.1.1.1.1.1">𝑔</ci><ci id="S2.E1X.2.1.1.m1.2.2.2.2.2.2.cmml" xref="S2.E1X.2.1.1.m1.2.2.2.2.2.2">𝑖</ci></list></apply><apply id="S2.E1X.2.1.1.m1.6.6.6.6.2.cmml" xref="S2.E1X.2.1.1.m1.6.6.6.6.2"><csymbol cd="ambiguous" id="S2.E1X.2.1.1.m1.6.6.6.6.2.1.cmml" xref="S2.E1X.2.1.1.m1.6.6.6.6.2">subscript</csymbol><ci id="S2.E1X.2.1.1.m1.6.6.6.6.2.2.cmml" xref="S2.E1X.2.1.1.m1.6.6.6.6.2.2">𝑄</ci><list id="S2.E1X.2.1.1.m1.4.4.4.4.2.3.cmml" xref="S2.E1X.2.1.1.m1.4.4.4.4.2.4"><ci id="S2.E1X.2.1.1.m1.3.3.3.3.1.1.cmml" xref="S2.E1X.2.1.1.m1.3.3.3.3.1.1">𝑔</ci><ci id="S2.E1X.2.1.1.m1.4.4.4.4.2.2.cmml" xref="S2.E1X.2.1.1.m1.4.4.4.4.2.2">𝑖</ci></list></apply><apply id="S2.E1X.2.1.1.m1.7.7.7.7.3.cmml" xref="S2.E1X.2.1.1.m1.7.7.7.7.3"><csymbol cd="ambiguous" id="S2.E1X.2.1.1.m1.7.7.7.7.3.1.cmml" xref="S2.E1X.2.1.1.m1.7.7.7.7.3">subscript</csymbol><ci id="S2.E1X.2.1.1.m1.7.7.7.7.3.2.cmml" xref="S2.E1X.2.1.1.m1.7.7.7.7.3.2">𝑉</ci><ci id="S2.E1X.2.1.1.m1.7.7.7.7.3.3.cmml" xref="S2.E1X.2.1.1.m1.7.7.7.7.3.3">𝑖</ci></apply><apply id="S2.E1X.2.1.1.m1.8.8.8.8.4.cmml" xref="S2.E1X.2.1.1.m1.8.8.8.8.4"><csymbol cd="ambiguous" id="S2.E1X.2.1.1.m1.8.8.8.8.4.1.cmml" xref="S2.E1X.2.1.1.m1.8.8.8.8.4">subscript</csymbol><ci id="S2.E1X.2.1.1.m1.8.8.8.8.4.2.cmml" xref="S2.E1X.2.1.1.m1.8.8.8.8.4.2">𝜃</ci><ci id="S2.E1X.2.1.1.m1.8.8.8.8.4.3.cmml" xref="S2.E1X.2.1.1.m1.8.8.8.8.4.3">𝑖</ci></apply></list></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E1X.2.1.1.m1.8c">\displaystyle\min_{P_{g,i},Q_{g,i},V_{i},\theta_{i}}</annotation><annotation encoding="application/x-llamapun" id="S2.E1X.2.1.1.m1.8d">roman_min start_POSTSUBSCRIPT italic_P start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT , italic_Q start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT , italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT , italic_θ start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT end_POSTSUBSCRIPT</annotation></semantics></math></td>
<td class="ltx_td ltx_align_left ltx_eqn_cell"><math alttext="\displaystyle\sum_{r\in N_{g}}C_{r}(P_{g,r})\quad\forall r\in N_{g}" class="ltx_Math" display="inline" id="S2.E1X.3.2.2.m1.4"><semantics id="S2.E1X.3.2.2.m1.4a"><mrow id="S2.E1X.3.2.2.m1.4.4" xref="S2.E1X.3.2.2.m1.4.4.cmml"><mrow id="S2.E1X.3.2.2.m1.4.4.2.2" xref="S2.E1X.3.2.2.m1.4.4.2.3.cmml"><mrow id="S2.E1X.3.2.2.m1.3.3.1.1.1" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.cmml"><mstyle displaystyle="true" id="S2.E1X.3.2.2.m1.3.3.1.1.1.2" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.cmml"><munder id="S2.E1X.3.2.2.m1.3.3.1.1.1.2a" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.cmml"><mo id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.2" movablelimits="false" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.2.cmml">∑</mo><mrow id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.cmml"><mi id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.2" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.2.cmml">r</mi><mo id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.1" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.1.cmml">∈</mo><msub id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.cmml"><mi id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.2" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.2.cmml">N</mi><mi id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.3" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.3.cmml">g</mi></msub></mrow></munder></mstyle><mrow id="S2.E1X.3.2.2.m1.3.3.1.1.1.1" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.cmml"><msub id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.cmml"><mi id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.2" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.2.cmml">C</mi><mi id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.3" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.3.cmml">r</mi></msub><mo id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.2" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.2.cmml">⁢</mo><mrow id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.cmml"><mo id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.2" stretchy="false" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.cmml">(</mo><msub id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.cmml"><mi id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.2" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.2.cmml">P</mi><mrow id="S2.E1X.3.2.2.m1.2.2.2.4" xref="S2.E1X.3.2.2.m1.2.2.2.3.cmml"><mi id="S2.E1X.3.2.2.m1.1.1.1.1" xref="S2.E1X.3.2.2.m1.1.1.1.1.cmml">g</mi><mo id="S2.E1X.3.2.2.m1.2.2.2.4.1" xref="S2.E1X.3.2.2.m1.2.2.2.3.cmml">,</mo><mi id="S2.E1X.3.2.2.m1.2.2.2.2" xref="S2.E1X.3.2.2.m1.2.2.2.2.cmml">r</mi></mrow></msub><mo id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.3" stretchy="false" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.cmml">)</mo></mrow></mrow></mrow><mspace id="S2.E1X.3.2.2.m1.4.4.2.2.3" width="1.167em" xref="S2.E1X.3.2.2.m1.4.4.2.3.cmml"></mspace><mrow id="S2.E1X.3.2.2.m1.4.4.2.2.2" xref="S2.E1X.3.2.2.m1.4.4.2.2.2.cmml"><mo id="S2.E1X.3.2.2.m1.4.4.2.2.2.1" rspace="0.167em" xref="S2.E1X.3.2.2.m1.4.4.2.2.2.1.cmml">∀</mo><mi id="S2.E1X.3.2.2.m1.4.4.2.2.2.2" xref="S2.E1X.3.2.2.m1.4.4.2.2.2.2.cmml">r</mi></mrow></mrow><mo id="S2.E1X.3.2.2.m1.4.4.3" xref="S2.E1X.3.2.2.m1.4.4.3.cmml">∈</mo><msub id="S2.E1X.3.2.2.m1.4.4.4" xref="S2.E1X.3.2.2.m1.4.4.4.cmml"><mi id="S2.E1X.3.2.2.m1.4.4.4.2" xref="S2.E1X.3.2.2.m1.4.4.4.2.cmml">N</mi><mi id="S2.E1X.3.2.2.m1.4.4.4.3" xref="S2.E1X.3.2.2.m1.4.4.4.3.cmml">g</mi></msub></mrow><annotation-xml encoding="MathML-Content" id="S2.E1X.3.2.2.m1.4b"><apply id="S2.E1X.3.2.2.m1.4.4.cmml" xref="S2.E1X.3.2.2.m1.4.4"><in id="S2.E1X.3.2.2.m1.4.4.3.cmml" xref="S2.E1X.3.2.2.m1.4.4.3"></in><list id="S2.E1X.3.2.2.m1.4.4.2.3.cmml" xref="S2.E1X.3.2.2.m1.4.4.2.2"><apply id="S2.E1X.3.2.2.m1.3.3.1.1.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1"><apply id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2"><csymbol cd="ambiguous" id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2">subscript</csymbol><sum id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.2.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.2"></sum><apply id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3"><in id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.1"></in><ci id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.2.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.2">𝑟</ci><apply id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3"><csymbol cd="ambiguous" id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3">subscript</csymbol><ci id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.2.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.2">𝑁</ci><ci id="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.3.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.2.3.3.3">𝑔</ci></apply></apply></apply><apply id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1"><times id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.2.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.2"></times><apply id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3"><csymbol cd="ambiguous" id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3">subscript</csymbol><ci id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.2.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.2">𝐶</ci><ci id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.3.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.3.3">𝑟</ci></apply><apply id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.1.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1">subscript</csymbol><ci id="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.2.cmml" xref="S2.E1X.3.2.2.m1.3.3.1.1.1.1.1.1.1.2">𝑃</ci><list id="S2.E1X.3.2.2.m1.2.2.2.3.cmml" xref="S2.E1X.3.2.2.m1.2.2.2.4"><ci id="S2.E1X.3.2.2.m1.1.1.1.1.cmml" xref="S2.E1X.3.2.2.m1.1.1.1.1">𝑔</ci><ci id="S2.E1X.3.2.2.m1.2.2.2.2.cmml" xref="S2.E1X.3.2.2.m1.2.2.2.2">𝑟</ci></list></apply></apply></apply><apply id="S2.E1X.3.2.2.m1.4.4.2.2.2.cmml" xref="S2.E1X.3.2.2.m1.4.4.2.2.2"><csymbol cd="latexml" id="S2.E1X.3.2.2.m1.4.4.2.2.2.1.cmml" xref="S2.E1X.3.2.2.m1.4.4.2.2.2.1">for-all</csymbol><ci id="S2.E1X.3.2.2.m1.4.4.2.2.2.2.cmml" xref="S2.E1X.3.2.2.m1.4.4.2.2.2.2">𝑟</ci></apply></list><apply id="S2.E1X.3.2.2.m1.4.4.4.cmml" xref="S2.E1X.3.2.2.m1.4.4.4"><csymbol cd="ambiguous" id="S2.E1X.3.2.2.m1.4.4.4.1.cmml" xref="S2.E1X.3.2.2.m1.4.4.4">subscript</csymbol><ci id="S2.E1X.3.2.2.m1.4.4.4.2.cmml" xref="S2.E1X.3.2.2.m1.4.4.4.2">𝑁</ci><ci id="S2.E1X.3.2.2.m1.4.4.4.3.cmml" xref="S2.E1X.3.2.2.m1.4.4.4.3">𝑔</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E1X.3.2.2.m1.4c">\displaystyle\sum_{r\in N_{g}}C_{r}(P_{g,r})\quad\forall r\in N_{g}</annotation><annotation encoding="application/x-llamapun" id="S2.E1X.3.2.2.m1.4d">∑ start_POSTSUBSCRIPT italic_r ∈ italic_N start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT end_POSTSUBSCRIPT italic_C start_POSTSUBSCRIPT italic_r end_POSTSUBSCRIPT ( italic_P start_POSTSUBSCRIPT italic_g , italic_r end_POSTSUBSCRIPT ) ∀ italic_r ∈ italic_N start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
<td class="ltx_eqn_cell ltx_eqn_eqno ltx_align_middle ltx_align_right" rowspan="3"><span class="ltx_tag ltx_tag_equationgroup ltx_align_right">(1)</span></td>
</tr>
<tr class="ltx_equation ltx_eqn_row ltx_align_baseline" id="S2.E1Xa">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_td ltx_align_right ltx_eqn_cell"><span class="ltx_text ltx_markedasmath ltx_font_italic" id="S2.E1Xa.2.1.1.1">s.t.</span></td>
<td class="ltx_td ltx_align_left ltx_eqn_cell"><math alttext="\displaystyle h_{i}(P_{g,i},Q_{g,i},V_{i},\theta_{i},P_{d},Q_{d})=0\quad%
\forall h_{j}\in H" class="ltx_Math" display="inline" id="S2.E1Xa.3.2.2.m1.6"><semantics id="S2.E1Xa.3.2.2.m1.6a"><mrow id="S2.E1Xa.3.2.2.m1.6.6.2" xref="S2.E1Xa.3.2.2.m1.6.6.3.cmml"><mrow id="S2.E1Xa.3.2.2.m1.5.5.1.1" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.cmml"><mrow id="S2.E1Xa.3.2.2.m1.5.5.1.1.6" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.cmml"><msub id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.cmml"><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.2.cmml">h</mi><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.3" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.3.cmml">i</mi></msub><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.7" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.7.cmml">⁢</mo><mrow id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml"><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.7" stretchy="false" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml">(</mo><msub id="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1.cmml"><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1.2.cmml">P</mi><mrow id="S2.E1Xa.3.2.2.m1.2.2.2.4" xref="S2.E1Xa.3.2.2.m1.2.2.2.3.cmml"><mi id="S2.E1Xa.3.2.2.m1.1.1.1.1" xref="S2.E1Xa.3.2.2.m1.1.1.1.1.cmml">g</mi><mo id="S2.E1Xa.3.2.2.m1.2.2.2.4.1" xref="S2.E1Xa.3.2.2.m1.2.2.2.3.cmml">,</mo><mi id="S2.E1Xa.3.2.2.m1.2.2.2.2" xref="S2.E1Xa.3.2.2.m1.2.2.2.2.cmml">i</mi></mrow></msub><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.8" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2.cmml"><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2.2.cmml">Q</mi><mrow id="S2.E1Xa.3.2.2.m1.4.4.2.4" xref="S2.E1Xa.3.2.2.m1.4.4.2.3.cmml"><mi id="S2.E1Xa.3.2.2.m1.3.3.1.1" xref="S2.E1Xa.3.2.2.m1.3.3.1.1.cmml">g</mi><mo id="S2.E1Xa.3.2.2.m1.4.4.2.4.1" xref="S2.E1Xa.3.2.2.m1.4.4.2.3.cmml">,</mo><mi id="S2.E1Xa.3.2.2.m1.4.4.2.2" xref="S2.E1Xa.3.2.2.m1.4.4.2.2.cmml">i</mi></mrow></msub><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.9" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.cmml"><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.2.cmml">V</mi><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.3" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.3.cmml">i</mi></msub><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.10" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.cmml"><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.2.cmml">θ</mi><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.3" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.3.cmml">i</mi></msub><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.11" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.cmml"><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.2.cmml">P</mi><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.3" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.3.cmml">d</mi></msub><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.12" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.cmml"><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.2" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.2.cmml">Q</mi><mi id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.3" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.3.cmml">d</mi></msub><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.13" stretchy="false" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml">)</mo></mrow></mrow><mo id="S2.E1Xa.3.2.2.m1.5.5.1.1.7" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.7.cmml">=</mo><mn id="S2.E1Xa.3.2.2.m1.5.5.1.1.8" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.8.cmml">0</mn></mrow><mspace id="S2.E1Xa.3.2.2.m1.6.6.2.3" width="1.167em" xref="S2.E1Xa.3.2.2.m1.6.6.3a.cmml"></mspace><mrow id="S2.E1Xa.3.2.2.m1.6.6.2.2" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.cmml"><mrow id="S2.E1Xa.3.2.2.m1.6.6.2.2.2" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.cmml"><mo id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.1" rspace="0.167em" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.1.cmml">∀</mo><msub id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.cmml"><mi id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.2" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.2.cmml">h</mi><mi id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.3" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.3.cmml">j</mi></msub></mrow><mo id="S2.E1Xa.3.2.2.m1.6.6.2.2.1" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.1.cmml">∈</mo><mi id="S2.E1Xa.3.2.2.m1.6.6.2.2.3" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.3.cmml">H</mi></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.E1Xa.3.2.2.m1.6b"><apply id="S2.E1Xa.3.2.2.m1.6.6.3.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.6.6.3a.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.3">formulae-sequence</csymbol><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1"><eq id="S2.E1Xa.3.2.2.m1.5.5.1.1.7.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.7"></eq><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6"><times id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.7.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.7"></times><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.2">ℎ</ci><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.3.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.8.3">𝑖</ci></apply><vector id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.7.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6"><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.1.1.1.1.2">𝑃</ci><list id="S2.E1Xa.3.2.2.m1.2.2.2.3.cmml" xref="S2.E1Xa.3.2.2.m1.2.2.2.4"><ci id="S2.E1Xa.3.2.2.m1.1.1.1.1.cmml" xref="S2.E1Xa.3.2.2.m1.1.1.1.1">𝑔</ci><ci id="S2.E1Xa.3.2.2.m1.2.2.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.2.2.2.2">𝑖</ci></list></apply><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.2.2.2.2.2">𝑄</ci><list id="S2.E1Xa.3.2.2.m1.4.4.2.3.cmml" xref="S2.E1Xa.3.2.2.m1.4.4.2.4"><ci id="S2.E1Xa.3.2.2.m1.3.3.1.1.cmml" xref="S2.E1Xa.3.2.2.m1.3.3.1.1">𝑔</ci><ci id="S2.E1Xa.3.2.2.m1.4.4.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.4.4.2.2">𝑖</ci></list></apply><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.2">𝑉</ci><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.3.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.3.3.3.3.3">𝑖</ci></apply><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.2">𝜃</ci><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.3.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.4.4.4.4.3">𝑖</ci></apply><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.2">𝑃</ci><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.3.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.5.5.5.5.3">𝑑</ci></apply><apply id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.1.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.2.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.2">𝑄</ci><ci id="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.3.cmml" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.6.6.6.6.3">𝑑</ci></apply></vector></apply><cn id="S2.E1Xa.3.2.2.m1.5.5.1.1.8.cmml" type="integer" xref="S2.E1Xa.3.2.2.m1.5.5.1.1.8">0</cn></apply><apply id="S2.E1Xa.3.2.2.m1.6.6.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2"><in id="S2.E1Xa.3.2.2.m1.6.6.2.2.1.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.1"></in><apply id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2"><csymbol cd="latexml" id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.1.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.1">for-all</csymbol><apply id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2"><csymbol cd="ambiguous" id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.1.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2">subscript</csymbol><ci id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.2.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.2">ℎ</ci><ci id="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.3.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.2.2.3">𝑗</ci></apply></apply><ci id="S2.E1Xa.3.2.2.m1.6.6.2.2.3.cmml" xref="S2.E1Xa.3.2.2.m1.6.6.2.2.3">𝐻</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E1Xa.3.2.2.m1.6c">\displaystyle h_{i}(P_{g,i},Q_{g,i},V_{i},\theta_{i},P_{d},Q_{d})=0\quad%
\forall h_{j}\in H</annotation><annotation encoding="application/x-llamapun" id="S2.E1Xa.3.2.2.m1.6d">italic_h start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT ( italic_P start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT , italic_Q start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT , italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT , italic_θ start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT , italic_P start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT , italic_Q start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT ) = 0 ∀ italic_h start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT ∈ italic_H</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
</tr>
<tr class="ltx_equation ltx_eqn_row ltx_align_baseline" id="S2.E1Xb">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_td ltx_eqn_cell"></td>
<td class="ltx_td ltx_align_left ltx_eqn_cell"><math alttext="\displaystyle g_{j}(P_{g,i},Q_{g,i},V_{i},\theta_{i},P_{d},Q_{d})\leq 0\quad%
\forall g_{l}\in G" class="ltx_Math" display="inline" id="S2.E1Xb.2.1.1.m1.6"><semantics id="S2.E1Xb.2.1.1.m1.6a"><mrow id="S2.E1Xb.2.1.1.m1.6.6.2" xref="S2.E1Xb.2.1.1.m1.6.6.3.cmml"><mrow id="S2.E1Xb.2.1.1.m1.5.5.1.1" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.cmml"><mrow id="S2.E1Xb.2.1.1.m1.5.5.1.1.6" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.cmml"><msub id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.cmml"><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.2.cmml">g</mi><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.3" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.3.cmml">j</mi></msub><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.7" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.7.cmml">⁢</mo><mrow id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml"><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.7" stretchy="false" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml">(</mo><msub id="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1.cmml"><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1.2.cmml">P</mi><mrow id="S2.E1Xb.2.1.1.m1.2.2.2.4" xref="S2.E1Xb.2.1.1.m1.2.2.2.3.cmml"><mi id="S2.E1Xb.2.1.1.m1.1.1.1.1" xref="S2.E1Xb.2.1.1.m1.1.1.1.1.cmml">g</mi><mo id="S2.E1Xb.2.1.1.m1.2.2.2.4.1" xref="S2.E1Xb.2.1.1.m1.2.2.2.3.cmml">,</mo><mi id="S2.E1Xb.2.1.1.m1.2.2.2.2" xref="S2.E1Xb.2.1.1.m1.2.2.2.2.cmml">i</mi></mrow></msub><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.8" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2.cmml"><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2.2.cmml">Q</mi><mrow id="S2.E1Xb.2.1.1.m1.4.4.2.4" xref="S2.E1Xb.2.1.1.m1.4.4.2.3.cmml"><mi id="S2.E1Xb.2.1.1.m1.3.3.1.1" xref="S2.E1Xb.2.1.1.m1.3.3.1.1.cmml">g</mi><mo id="S2.E1Xb.2.1.1.m1.4.4.2.4.1" xref="S2.E1Xb.2.1.1.m1.4.4.2.3.cmml">,</mo><mi id="S2.E1Xb.2.1.1.m1.4.4.2.2" xref="S2.E1Xb.2.1.1.m1.4.4.2.2.cmml">i</mi></mrow></msub><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.9" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.cmml"><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.2.cmml">V</mi><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.3" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.3.cmml">i</mi></msub><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.10" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.cmml"><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.2.cmml">θ</mi><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.3" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.3.cmml">i</mi></msub><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.11" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.cmml"><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.2.cmml">P</mi><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.3" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.3.cmml">d</mi></msub><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.12" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml">,</mo><msub id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.cmml"><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.2" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.2.cmml">Q</mi><mi id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.3" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.3.cmml">d</mi></msub><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.13" stretchy="false" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml">)</mo></mrow></mrow><mo id="S2.E1Xb.2.1.1.m1.5.5.1.1.7" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.7.cmml">≤</mo><mn id="S2.E1Xb.2.1.1.m1.5.5.1.1.8" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.8.cmml">0</mn></mrow><mspace id="S2.E1Xb.2.1.1.m1.6.6.2.3" width="1.167em" xref="S2.E1Xb.2.1.1.m1.6.6.3a.cmml"></mspace><mrow id="S2.E1Xb.2.1.1.m1.6.6.2.2" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.cmml"><mrow id="S2.E1Xb.2.1.1.m1.6.6.2.2.2" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.cmml"><mo id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.1" rspace="0.167em" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.1.cmml">∀</mo><msub id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.cmml"><mi id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.2" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.2.cmml">g</mi><mi id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.3" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.3.cmml">l</mi></msub></mrow><mo id="S2.E1Xb.2.1.1.m1.6.6.2.2.1" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.1.cmml">∈</mo><mi id="S2.E1Xb.2.1.1.m1.6.6.2.2.3" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.3.cmml">G</mi></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.E1Xb.2.1.1.m1.6b"><apply id="S2.E1Xb.2.1.1.m1.6.6.3.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.6.6.3a.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.3">formulae-sequence</csymbol><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1"><leq id="S2.E1Xb.2.1.1.m1.5.5.1.1.7.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.7"></leq><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6"><times id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.7.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.7"></times><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.2">𝑔</ci><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.3.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.8.3">𝑗</ci></apply><vector id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.7.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6"><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.1.1.1.1.2">𝑃</ci><list id="S2.E1Xb.2.1.1.m1.2.2.2.3.cmml" xref="S2.E1Xb.2.1.1.m1.2.2.2.4"><ci id="S2.E1Xb.2.1.1.m1.1.1.1.1.cmml" xref="S2.E1Xb.2.1.1.m1.1.1.1.1">𝑔</ci><ci id="S2.E1Xb.2.1.1.m1.2.2.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.2.2.2.2">𝑖</ci></list></apply><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.2.2.2.2.2">𝑄</ci><list id="S2.E1Xb.2.1.1.m1.4.4.2.3.cmml" xref="S2.E1Xb.2.1.1.m1.4.4.2.4"><ci id="S2.E1Xb.2.1.1.m1.3.3.1.1.cmml" xref="S2.E1Xb.2.1.1.m1.3.3.1.1">𝑔</ci><ci id="S2.E1Xb.2.1.1.m1.4.4.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.4.4.2.2">𝑖</ci></list></apply><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.2">𝑉</ci><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.3.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.3.3.3.3.3">𝑖</ci></apply><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.2">𝜃</ci><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.3.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.4.4.4.4.3">𝑖</ci></apply><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.2">𝑃</ci><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.3.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.5.5.5.5.3">𝑑</ci></apply><apply id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.1.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.2.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.2">𝑄</ci><ci id="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.3.cmml" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.6.6.6.6.3">𝑑</ci></apply></vector></apply><cn id="S2.E1Xb.2.1.1.m1.5.5.1.1.8.cmml" type="integer" xref="S2.E1Xb.2.1.1.m1.5.5.1.1.8">0</cn></apply><apply id="S2.E1Xb.2.1.1.m1.6.6.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2"><in id="S2.E1Xb.2.1.1.m1.6.6.2.2.1.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.1"></in><apply id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2"><csymbol cd="latexml" id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.1.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.1">for-all</csymbol><apply id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2"><csymbol cd="ambiguous" id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.1.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2">subscript</csymbol><ci id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.2.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.2">𝑔</ci><ci id="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.3.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.2.2.3">𝑙</ci></apply></apply><ci id="S2.E1Xb.2.1.1.m1.6.6.2.2.3.cmml" xref="S2.E1Xb.2.1.1.m1.6.6.2.2.3">𝐺</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E1Xb.2.1.1.m1.6c">\displaystyle g_{j}(P_{g,i},Q_{g,i},V_{i},\theta_{i},P_{d},Q_{d})\leq 0\quad%
\forall g_{l}\in G</annotation><annotation encoding="application/x-llamapun" id="S2.E1Xb.2.1.1.m1.6d">italic_g start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT ( italic_P start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT , italic_Q start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT , italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT , italic_θ start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT , italic_P start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT , italic_Q start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT ) ≤ 0 ∀ italic_g start_POSTSUBSCRIPT italic_l end_POSTSUBSCRIPT ∈ italic_G</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
</tr>
</tbody>
</table>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS1.p2">
<p class="ltx_p" id="S2.SS1.p2.1">The equality constraints <math alttext="H" class="ltx_Math" display="inline" id="S2.SS1.p2.1.m1.1"><semantics id="S2.SS1.p2.1.m1.1a"><mi id="S2.SS1.p2.1.m1.1.1" xref="S2.SS1.p2.1.m1.1.1.cmml">H</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p2.1.m1.1b"><ci id="S2.SS1.p2.1.m1.1.1.cmml" xref="S2.SS1.p2.1.m1.1.1">𝐻</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p2.1.m1.1c">H</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p2.1.m1.1d">italic_H</annotation></semantics></math> represent the nodal balance equations:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equation ltx_eqn_table" id="S2.E2">
<tbody><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_eqn_cell ltx_align_center"><math alttext="H=\bigcup_{i\in N}\left\{P_{g,i}-P_{d,i}-g_{i}^{sh}=\sum_{(ij)\in E}p_{ij}%
\right\}\cup\left\{Q_{g,i}-Q_{d,i}+b_{i}^{sh}=\sum_{(ij)\in E}q_{ij}\right\}" class="ltx_Math" display="block" id="S2.E2.m1.12"><semantics id="S2.E2.m1.12a"><mrow id="S2.E2.m1.12.12" xref="S2.E2.m1.12.12.cmml"><mi id="S2.E2.m1.12.12.4" xref="S2.E2.m1.12.12.4.cmml">H</mi><mo id="S2.E2.m1.12.12.3" rspace="0.111em" xref="S2.E2.m1.12.12.3.cmml">=</mo><mrow id="S2.E2.m1.12.12.2" xref="S2.E2.m1.12.12.2.cmml"><mrow id="S2.E2.m1.11.11.1.1" xref="S2.E2.m1.11.11.1.1.cmml"><munder id="S2.E2.m1.11.11.1.1.2" xref="S2.E2.m1.11.11.1.1.2.cmml"><mo id="S2.E2.m1.11.11.1.1.2.2" movablelimits="false" rspace="0em" xref="S2.E2.m1.11.11.1.1.2.2.cmml">⋃</mo><mrow id="S2.E2.m1.11.11.1.1.2.3" xref="S2.E2.m1.11.11.1.1.2.3.cmml"><mi id="S2.E2.m1.11.11.1.1.2.3.2" xref="S2.E2.m1.11.11.1.1.2.3.2.cmml">i</mi><mo id="S2.E2.m1.11.11.1.1.2.3.1" xref="S2.E2.m1.11.11.1.1.2.3.1.cmml">∈</mo><mi id="S2.E2.m1.11.11.1.1.2.3.3" xref="S2.E2.m1.11.11.1.1.2.3.3.cmml">N</mi></mrow></munder><mrow id="S2.E2.m1.11.11.1.1.1.1" xref="S2.E2.m1.11.11.1.1.1.2.cmml"><mo id="S2.E2.m1.11.11.1.1.1.1.2" xref="S2.E2.m1.11.11.1.1.1.2.cmml">{</mo><mrow id="S2.E2.m1.11.11.1.1.1.1.1" xref="S2.E2.m1.11.11.1.1.1.1.1.cmml"><mrow id="S2.E2.m1.11.11.1.1.1.1.1.2" xref="S2.E2.m1.11.11.1.1.1.1.1.2.cmml"><msub id="S2.E2.m1.11.11.1.1.1.1.1.2.2" xref="S2.E2.m1.11.11.1.1.1.1.1.2.2.cmml"><mi id="S2.E2.m1.11.11.1.1.1.1.1.2.2.2" xref="S2.E2.m1.11.11.1.1.1.1.1.2.2.2.cmml">P</mi><mrow id="S2.E2.m1.2.2.2.4" xref="S2.E2.m1.2.2.2.3.cmml"><mi id="S2.E2.m1.1.1.1.1" xref="S2.E2.m1.1.1.1.1.cmml">g</mi><mo id="S2.E2.m1.2.2.2.4.1" xref="S2.E2.m1.2.2.2.3.cmml">,</mo><mi id="S2.E2.m1.2.2.2.2" xref="S2.E2.m1.2.2.2.2.cmml">i</mi></mrow></msub><mo id="S2.E2.m1.11.11.1.1.1.1.1.2.1" xref="S2.E2.m1.11.11.1.1.1.1.1.2.1.cmml">−</mo><msub id="S2.E2.m1.11.11.1.1.1.1.1.2.3" xref="S2.E2.m1.11.11.1.1.1.1.1.2.3.cmml"><mi id="S2.E2.m1.11.11.1.1.1.1.1.2.3.2" xref="S2.E2.m1.11.11.1.1.1.1.1.2.3.2.cmml">P</mi><mrow id="S2.E2.m1.4.4.2.4" xref="S2.E2.m1.4.4.2.3.cmml"><mi id="S2.E2.m1.3.3.1.1" xref="S2.E2.m1.3.3.1.1.cmml">d</mi><mo id="S2.E2.m1.4.4.2.4.1" xref="S2.E2.m1.4.4.2.3.cmml">,</mo><mi id="S2.E2.m1.4.4.2.2" xref="S2.E2.m1.4.4.2.2.cmml">i</mi></mrow></msub><mo id="S2.E2.m1.11.11.1.1.1.1.1.2.1a" xref="S2.E2.m1.11.11.1.1.1.1.1.2.1.cmml">−</mo><msubsup id="S2.E2.m1.11.11.1.1.1.1.1.2.4" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.cmml"><mi id="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.2" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.2.cmml">g</mi><mi id="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.3" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.3.cmml">i</mi><mrow id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.cmml"><mi id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.2" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.2.cmml">s</mi><mo id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.1" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.1.cmml">⁢</mo><mi id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.3" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.3.cmml">h</mi></mrow></msubsup></mrow><mo id="S2.E2.m1.11.11.1.1.1.1.1.1" rspace="0.111em" xref="S2.E2.m1.11.11.1.1.1.1.1.1.cmml">=</mo><mrow id="S2.E2.m1.11.11.1.1.1.1.1.3" xref="S2.E2.m1.11.11.1.1.1.1.1.3.cmml"><munder id="S2.E2.m1.11.11.1.1.1.1.1.3.1" xref="S2.E2.m1.11.11.1.1.1.1.1.3.1.cmml"><mo id="S2.E2.m1.11.11.1.1.1.1.1.3.1.2" movablelimits="false" xref="S2.E2.m1.11.11.1.1.1.1.1.3.1.2.cmml">∑</mo><mrow id="S2.E2.m1.5.5.1" xref="S2.E2.m1.5.5.1.cmml"><mrow id="S2.E2.m1.5.5.1.1.1" xref="S2.E2.m1.5.5.1.1.1.1.cmml"><mo id="S2.E2.m1.5.5.1.1.1.2" stretchy="false" xref="S2.E2.m1.5.5.1.1.1.1.cmml">(</mo><mrow id="S2.E2.m1.5.5.1.1.1.1" xref="S2.E2.m1.5.5.1.1.1.1.cmml"><mi id="S2.E2.m1.5.5.1.1.1.1.2" xref="S2.E2.m1.5.5.1.1.1.1.2.cmml">i</mi><mo id="S2.E2.m1.5.5.1.1.1.1.1" xref="S2.E2.m1.5.5.1.1.1.1.1.cmml">⁢</mo><mi id="S2.E2.m1.5.5.1.1.1.1.3" xref="S2.E2.m1.5.5.1.1.1.1.3.cmml">j</mi></mrow><mo id="S2.E2.m1.5.5.1.1.1.3" stretchy="false" xref="S2.E2.m1.5.5.1.1.1.1.cmml">)</mo></mrow><mo id="S2.E2.m1.5.5.1.2" xref="S2.E2.m1.5.5.1.2.cmml">∈</mo><mi id="S2.E2.m1.5.5.1.3" xref="S2.E2.m1.5.5.1.3.cmml">E</mi></mrow></munder><msub id="S2.E2.m1.11.11.1.1.1.1.1.3.2" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.cmml"><mi id="S2.E2.m1.11.11.1.1.1.1.1.3.2.2" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.2.cmml">p</mi><mrow id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.cmml"><mi id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.2" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.2.cmml">i</mi><mo id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.1" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.1.cmml">⁢</mo><mi id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.3" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.3.cmml">j</mi></mrow></msub></mrow></mrow><mo id="S2.E2.m1.11.11.1.1.1.1.3" xref="S2.E2.m1.11.11.1.1.1.2.cmml">}</mo></mrow></mrow><mo id="S2.E2.m1.12.12.2.3" xref="S2.E2.m1.12.12.2.3.cmml">∪</mo><mrow id="S2.E2.m1.12.12.2.2.1" xref="S2.E2.m1.12.12.2.2.2.cmml"><mo id="S2.E2.m1.12.12.2.2.1.2" xref="S2.E2.m1.12.12.2.2.2.cmml">{</mo><mrow id="S2.E2.m1.12.12.2.2.1.1" xref="S2.E2.m1.12.12.2.2.1.1.cmml"><mrow id="S2.E2.m1.12.12.2.2.1.1.2" xref="S2.E2.m1.12.12.2.2.1.1.2.cmml"><mrow id="S2.E2.m1.12.12.2.2.1.1.2.2" xref="S2.E2.m1.12.12.2.2.1.1.2.2.cmml"><msub id="S2.E2.m1.12.12.2.2.1.1.2.2.2" xref="S2.E2.m1.12.12.2.2.1.1.2.2.2.cmml"><mi id="S2.E2.m1.12.12.2.2.1.1.2.2.2.2" xref="S2.E2.m1.12.12.2.2.1.1.2.2.2.2.cmml">Q</mi><mrow id="S2.E2.m1.7.7.2.4" xref="S2.E2.m1.7.7.2.3.cmml"><mi id="S2.E2.m1.6.6.1.1" xref="S2.E2.m1.6.6.1.1.cmml">g</mi><mo id="S2.E2.m1.7.7.2.4.1" xref="S2.E2.m1.7.7.2.3.cmml">,</mo><mi id="S2.E2.m1.7.7.2.2" xref="S2.E2.m1.7.7.2.2.cmml">i</mi></mrow></msub><mo id="S2.E2.m1.12.12.2.2.1.1.2.2.1" xref="S2.E2.m1.12.12.2.2.1.1.2.2.1.cmml">−</mo><msub id="S2.E2.m1.12.12.2.2.1.1.2.2.3" xref="S2.E2.m1.12.12.2.2.1.1.2.2.3.cmml"><mi id="S2.E2.m1.12.12.2.2.1.1.2.2.3.2" xref="S2.E2.m1.12.12.2.2.1.1.2.2.3.2.cmml">Q</mi><mrow id="S2.E2.m1.9.9.2.4" xref="S2.E2.m1.9.9.2.3.cmml"><mi id="S2.E2.m1.8.8.1.1" xref="S2.E2.m1.8.8.1.1.cmml">d</mi><mo id="S2.E2.m1.9.9.2.4.1" xref="S2.E2.m1.9.9.2.3.cmml">,</mo><mi id="S2.E2.m1.9.9.2.2" xref="S2.E2.m1.9.9.2.2.cmml">i</mi></mrow></msub></mrow><mo id="S2.E2.m1.12.12.2.2.1.1.2.1" xref="S2.E2.m1.12.12.2.2.1.1.2.1.cmml">+</mo><msubsup id="S2.E2.m1.12.12.2.2.1.1.2.3" xref="S2.E2.m1.12.12.2.2.1.1.2.3.cmml"><mi id="S2.E2.m1.12.12.2.2.1.1.2.3.2.2" xref="S2.E2.m1.12.12.2.2.1.1.2.3.2.2.cmml">b</mi><mi id="S2.E2.m1.12.12.2.2.1.1.2.3.2.3" xref="S2.E2.m1.12.12.2.2.1.1.2.3.2.3.cmml">i</mi><mrow id="S2.E2.m1.12.12.2.2.1.1.2.3.3" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3.cmml"><mi id="S2.E2.m1.12.12.2.2.1.1.2.3.3.2" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3.2.cmml">s</mi><mo id="S2.E2.m1.12.12.2.2.1.1.2.3.3.1" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3.1.cmml">⁢</mo><mi id="S2.E2.m1.12.12.2.2.1.1.2.3.3.3" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3.3.cmml">h</mi></mrow></msubsup></mrow><mo id="S2.E2.m1.12.12.2.2.1.1.1" rspace="0.111em" xref="S2.E2.m1.12.12.2.2.1.1.1.cmml">=</mo><mrow id="S2.E2.m1.12.12.2.2.1.1.3" xref="S2.E2.m1.12.12.2.2.1.1.3.cmml"><munder id="S2.E2.m1.12.12.2.2.1.1.3.1" xref="S2.E2.m1.12.12.2.2.1.1.3.1.cmml"><mo id="S2.E2.m1.12.12.2.2.1.1.3.1.2" movablelimits="false" xref="S2.E2.m1.12.12.2.2.1.1.3.1.2.cmml">∑</mo><mrow id="S2.E2.m1.10.10.1" xref="S2.E2.m1.10.10.1.cmml"><mrow id="S2.E2.m1.10.10.1.1.1" xref="S2.E2.m1.10.10.1.1.1.1.cmml"><mo id="S2.E2.m1.10.10.1.1.1.2" stretchy="false" xref="S2.E2.m1.10.10.1.1.1.1.cmml">(</mo><mrow id="S2.E2.m1.10.10.1.1.1.1" xref="S2.E2.m1.10.10.1.1.1.1.cmml"><mi id="S2.E2.m1.10.10.1.1.1.1.2" xref="S2.E2.m1.10.10.1.1.1.1.2.cmml">i</mi><mo id="S2.E2.m1.10.10.1.1.1.1.1" xref="S2.E2.m1.10.10.1.1.1.1.1.cmml">⁢</mo><mi id="S2.E2.m1.10.10.1.1.1.1.3" xref="S2.E2.m1.10.10.1.1.1.1.3.cmml">j</mi></mrow><mo id="S2.E2.m1.10.10.1.1.1.3" stretchy="false" xref="S2.E2.m1.10.10.1.1.1.1.cmml">)</mo></mrow><mo id="S2.E2.m1.10.10.1.2" xref="S2.E2.m1.10.10.1.2.cmml">∈</mo><mi id="S2.E2.m1.10.10.1.3" xref="S2.E2.m1.10.10.1.3.cmml">E</mi></mrow></munder><msub id="S2.E2.m1.12.12.2.2.1.1.3.2" xref="S2.E2.m1.12.12.2.2.1.1.3.2.cmml"><mi id="S2.E2.m1.12.12.2.2.1.1.3.2.2" xref="S2.E2.m1.12.12.2.2.1.1.3.2.2.cmml">q</mi><mrow id="S2.E2.m1.12.12.2.2.1.1.3.2.3" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3.cmml"><mi id="S2.E2.m1.12.12.2.2.1.1.3.2.3.2" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3.2.cmml">i</mi><mo id="S2.E2.m1.12.12.2.2.1.1.3.2.3.1" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3.1.cmml">⁢</mo><mi id="S2.E2.m1.12.12.2.2.1.1.3.2.3.3" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3.3.cmml">j</mi></mrow></msub></mrow></mrow><mo id="S2.E2.m1.12.12.2.2.1.3" xref="S2.E2.m1.12.12.2.2.2.cmml">}</mo></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.E2.m1.12b"><apply id="S2.E2.m1.12.12.cmml" xref="S2.E2.m1.12.12"><eq id="S2.E2.m1.12.12.3.cmml" xref="S2.E2.m1.12.12.3"></eq><ci id="S2.E2.m1.12.12.4.cmml" xref="S2.E2.m1.12.12.4">𝐻</ci><apply id="S2.E2.m1.12.12.2.cmml" xref="S2.E2.m1.12.12.2"><union id="S2.E2.m1.12.12.2.3.cmml" xref="S2.E2.m1.12.12.2.3"></union><apply id="S2.E2.m1.11.11.1.1.cmml" xref="S2.E2.m1.11.11.1.1"><apply id="S2.E2.m1.11.11.1.1.2.cmml" xref="S2.E2.m1.11.11.1.1.2"><csymbol cd="ambiguous" id="S2.E2.m1.11.11.1.1.2.1.cmml" xref="S2.E2.m1.11.11.1.1.2">subscript</csymbol><union id="S2.E2.m1.11.11.1.1.2.2.cmml" xref="S2.E2.m1.11.11.1.1.2.2"></union><apply id="S2.E2.m1.11.11.1.1.2.3.cmml" xref="S2.E2.m1.11.11.1.1.2.3"><in id="S2.E2.m1.11.11.1.1.2.3.1.cmml" xref="S2.E2.m1.11.11.1.1.2.3.1"></in><ci id="S2.E2.m1.11.11.1.1.2.3.2.cmml" xref="S2.E2.m1.11.11.1.1.2.3.2">𝑖</ci><ci id="S2.E2.m1.11.11.1.1.2.3.3.cmml" xref="S2.E2.m1.11.11.1.1.2.3.3">𝑁</ci></apply></apply><set id="S2.E2.m1.11.11.1.1.1.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1"><apply id="S2.E2.m1.11.11.1.1.1.1.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1"><eq id="S2.E2.m1.11.11.1.1.1.1.1.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.1"></eq><apply id="S2.E2.m1.11.11.1.1.1.1.1.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2"><minus id="S2.E2.m1.11.11.1.1.1.1.1.2.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.1"></minus><apply id="S2.E2.m1.11.11.1.1.1.1.1.2.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.2"><csymbol cd="ambiguous" id="S2.E2.m1.11.11.1.1.1.1.1.2.2.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.2">subscript</csymbol><ci id="S2.E2.m1.11.11.1.1.1.1.1.2.2.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.2.2">𝑃</ci><list id="S2.E2.m1.2.2.2.3.cmml" xref="S2.E2.m1.2.2.2.4"><ci id="S2.E2.m1.1.1.1.1.cmml" xref="S2.E2.m1.1.1.1.1">𝑔</ci><ci id="S2.E2.m1.2.2.2.2.cmml" xref="S2.E2.m1.2.2.2.2">𝑖</ci></list></apply><apply id="S2.E2.m1.11.11.1.1.1.1.1.2.3.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.3"><csymbol cd="ambiguous" id="S2.E2.m1.11.11.1.1.1.1.1.2.3.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.3">subscript</csymbol><ci id="S2.E2.m1.11.11.1.1.1.1.1.2.3.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.3.2">𝑃</ci><list id="S2.E2.m1.4.4.2.3.cmml" xref="S2.E2.m1.4.4.2.4"><ci id="S2.E2.m1.3.3.1.1.cmml" xref="S2.E2.m1.3.3.1.1">𝑑</ci><ci id="S2.E2.m1.4.4.2.2.cmml" xref="S2.E2.m1.4.4.2.2">𝑖</ci></list></apply><apply id="S2.E2.m1.11.11.1.1.1.1.1.2.4.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4"><csymbol cd="ambiguous" id="S2.E2.m1.11.11.1.1.1.1.1.2.4.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4">superscript</csymbol><apply id="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4"><csymbol cd="ambiguous" id="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4">subscript</csymbol><ci id="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.2">𝑔</ci><ci id="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.3.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.2.3">𝑖</ci></apply><apply id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3"><times id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.1"></times><ci id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.2">𝑠</ci><ci id="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.3.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.2.4.3.3">ℎ</ci></apply></apply></apply><apply id="S2.E2.m1.11.11.1.1.1.1.1.3.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3"><apply id="S2.E2.m1.11.11.1.1.1.1.1.3.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.1"><csymbol cd="ambiguous" id="S2.E2.m1.11.11.1.1.1.1.1.3.1.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.1">subscript</csymbol><sum id="S2.E2.m1.11.11.1.1.1.1.1.3.1.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.1.2"></sum><apply id="S2.E2.m1.5.5.1.cmml" xref="S2.E2.m1.5.5.1"><in id="S2.E2.m1.5.5.1.2.cmml" xref="S2.E2.m1.5.5.1.2"></in><apply id="S2.E2.m1.5.5.1.1.1.1.cmml" xref="S2.E2.m1.5.5.1.1.1"><times id="S2.E2.m1.5.5.1.1.1.1.1.cmml" xref="S2.E2.m1.5.5.1.1.1.1.1"></times><ci id="S2.E2.m1.5.5.1.1.1.1.2.cmml" xref="S2.E2.m1.5.5.1.1.1.1.2">𝑖</ci><ci id="S2.E2.m1.5.5.1.1.1.1.3.cmml" xref="S2.E2.m1.5.5.1.1.1.1.3">𝑗</ci></apply><ci id="S2.E2.m1.5.5.1.3.cmml" xref="S2.E2.m1.5.5.1.3">𝐸</ci></apply></apply><apply id="S2.E2.m1.11.11.1.1.1.1.1.3.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2"><csymbol cd="ambiguous" id="S2.E2.m1.11.11.1.1.1.1.1.3.2.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2">subscript</csymbol><ci id="S2.E2.m1.11.11.1.1.1.1.1.3.2.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.2">𝑝</ci><apply id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3"><times id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.1.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.1"></times><ci id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.2.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.2">𝑖</ci><ci id="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.3.cmml" xref="S2.E2.m1.11.11.1.1.1.1.1.3.2.3.3">𝑗</ci></apply></apply></apply></apply></set></apply><set id="S2.E2.m1.12.12.2.2.2.cmml" xref="S2.E2.m1.12.12.2.2.1"><apply id="S2.E2.m1.12.12.2.2.1.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1"><eq id="S2.E2.m1.12.12.2.2.1.1.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.1"></eq><apply id="S2.E2.m1.12.12.2.2.1.1.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2"><plus id="S2.E2.m1.12.12.2.2.1.1.2.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.1"></plus><apply id="S2.E2.m1.12.12.2.2.1.1.2.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2"><minus id="S2.E2.m1.12.12.2.2.1.1.2.2.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2.1"></minus><apply id="S2.E2.m1.12.12.2.2.1.1.2.2.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2.2"><csymbol cd="ambiguous" id="S2.E2.m1.12.12.2.2.1.1.2.2.2.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2.2">subscript</csymbol><ci id="S2.E2.m1.12.12.2.2.1.1.2.2.2.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2.2.2">𝑄</ci><list id="S2.E2.m1.7.7.2.3.cmml" xref="S2.E2.m1.7.7.2.4"><ci id="S2.E2.m1.6.6.1.1.cmml" xref="S2.E2.m1.6.6.1.1">𝑔</ci><ci id="S2.E2.m1.7.7.2.2.cmml" xref="S2.E2.m1.7.7.2.2">𝑖</ci></list></apply><apply id="S2.E2.m1.12.12.2.2.1.1.2.2.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2.3"><csymbol cd="ambiguous" id="S2.E2.m1.12.12.2.2.1.1.2.2.3.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2.3">subscript</csymbol><ci id="S2.E2.m1.12.12.2.2.1.1.2.2.3.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.2.3.2">𝑄</ci><list id="S2.E2.m1.9.9.2.3.cmml" xref="S2.E2.m1.9.9.2.4"><ci id="S2.E2.m1.8.8.1.1.cmml" xref="S2.E2.m1.8.8.1.1">𝑑</ci><ci id="S2.E2.m1.9.9.2.2.cmml" xref="S2.E2.m1.9.9.2.2">𝑖</ci></list></apply></apply><apply id="S2.E2.m1.12.12.2.2.1.1.2.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3"><csymbol cd="ambiguous" id="S2.E2.m1.12.12.2.2.1.1.2.3.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3">superscript</csymbol><apply id="S2.E2.m1.12.12.2.2.1.1.2.3.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3"><csymbol cd="ambiguous" id="S2.E2.m1.12.12.2.2.1.1.2.3.2.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3">subscript</csymbol><ci id="S2.E2.m1.12.12.2.2.1.1.2.3.2.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3.2.2">𝑏</ci><ci id="S2.E2.m1.12.12.2.2.1.1.2.3.2.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3.2.3">𝑖</ci></apply><apply id="S2.E2.m1.12.12.2.2.1.1.2.3.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3"><times id="S2.E2.m1.12.12.2.2.1.1.2.3.3.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3.1"></times><ci id="S2.E2.m1.12.12.2.2.1.1.2.3.3.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3.2">𝑠</ci><ci id="S2.E2.m1.12.12.2.2.1.1.2.3.3.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.2.3.3.3">ℎ</ci></apply></apply></apply><apply id="S2.E2.m1.12.12.2.2.1.1.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3"><apply id="S2.E2.m1.12.12.2.2.1.1.3.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.1"><csymbol cd="ambiguous" id="S2.E2.m1.12.12.2.2.1.1.3.1.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.1">subscript</csymbol><sum id="S2.E2.m1.12.12.2.2.1.1.3.1.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.1.2"></sum><apply id="S2.E2.m1.10.10.1.cmml" xref="S2.E2.m1.10.10.1"><in id="S2.E2.m1.10.10.1.2.cmml" xref="S2.E2.m1.10.10.1.2"></in><apply id="S2.E2.m1.10.10.1.1.1.1.cmml" xref="S2.E2.m1.10.10.1.1.1"><times id="S2.E2.m1.10.10.1.1.1.1.1.cmml" xref="S2.E2.m1.10.10.1.1.1.1.1"></times><ci id="S2.E2.m1.10.10.1.1.1.1.2.cmml" xref="S2.E2.m1.10.10.1.1.1.1.2">𝑖</ci><ci id="S2.E2.m1.10.10.1.1.1.1.3.cmml" xref="S2.E2.m1.10.10.1.1.1.1.3">𝑗</ci></apply><ci id="S2.E2.m1.10.10.1.3.cmml" xref="S2.E2.m1.10.10.1.3">𝐸</ci></apply></apply><apply id="S2.E2.m1.12.12.2.2.1.1.3.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.2"><csymbol cd="ambiguous" id="S2.E2.m1.12.12.2.2.1.1.3.2.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.2">subscript</csymbol><ci id="S2.E2.m1.12.12.2.2.1.1.3.2.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.2.2">𝑞</ci><apply id="S2.E2.m1.12.12.2.2.1.1.3.2.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3"><times id="S2.E2.m1.12.12.2.2.1.1.3.2.3.1.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3.1"></times><ci id="S2.E2.m1.12.12.2.2.1.1.3.2.3.2.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3.2">𝑖</ci><ci id="S2.E2.m1.12.12.2.2.1.1.3.2.3.3.cmml" xref="S2.E2.m1.12.12.2.2.1.1.3.2.3.3">𝑗</ci></apply></apply></apply></apply></set></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E2.m1.12c">H=\bigcup_{i\in N}\left\{P_{g,i}-P_{d,i}-g_{i}^{sh}=\sum_{(ij)\in E}p_{ij}%
\right\}\cup\left\{Q_{g,i}-Q_{d,i}+b_{i}^{sh}=\sum_{(ij)\in E}q_{ij}\right\}</annotation><annotation encoding="application/x-llamapun" id="S2.E2.m1.12d">italic_H = ⋃ start_POSTSUBSCRIPT italic_i ∈ italic_N end_POSTSUBSCRIPT { italic_P start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT - italic_P start_POSTSUBSCRIPT italic_d , italic_i end_POSTSUBSCRIPT - italic_g start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_s italic_h end_POSTSUPERSCRIPT = ∑ start_POSTSUBSCRIPT ( italic_i italic_j ) ∈ italic_E end_POSTSUBSCRIPT italic_p start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT } ∪ { italic_Q start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT - italic_Q start_POSTSUBSCRIPT italic_d , italic_i end_POSTSUBSCRIPT + italic_b start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_s italic_h end_POSTSUPERSCRIPT = ∑ start_POSTSUBSCRIPT ( italic_i italic_j ) ∈ italic_E end_POSTSUBSCRIPT italic_q start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT }</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
<td class="ltx_eqn_cell ltx_eqn_eqno ltx_align_middle ltx_align_right" rowspan="1"><span class="ltx_tag ltx_tag_equation ltx_align_right">(2)</span></td>
</tr></tbody>
</table>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS1.p3">
<p class="ltx_p" id="S2.SS1.p3.9">Here, the active power demand and generation at bus <math alttext="i" class="ltx_Math" display="inline" id="S2.SS1.p3.1.m1.1"><semantics id="S2.SS1.p3.1.m1.1a"><mi id="S2.SS1.p3.1.m1.1.1" xref="S2.SS1.p3.1.m1.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.1.m1.1b"><ci id="S2.SS1.p3.1.m1.1.1.cmml" xref="S2.SS1.p3.1.m1.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.1.m1.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.1.m1.1d">italic_i</annotation></semantics></math> are denoted by <math alttext="P_{d,i}" class="ltx_Math" display="inline" id="S2.SS1.p3.2.m2.2"><semantics id="S2.SS1.p3.2.m2.2a"><msub id="S2.SS1.p3.2.m2.2.3" xref="S2.SS1.p3.2.m2.2.3.cmml"><mi id="S2.SS1.p3.2.m2.2.3.2" xref="S2.SS1.p3.2.m2.2.3.2.cmml">P</mi><mrow id="S2.SS1.p3.2.m2.2.2.2.4" xref="S2.SS1.p3.2.m2.2.2.2.3.cmml"><mi id="S2.SS1.p3.2.m2.1.1.1.1" xref="S2.SS1.p3.2.m2.1.1.1.1.cmml">d</mi><mo id="S2.SS1.p3.2.m2.2.2.2.4.1" xref="S2.SS1.p3.2.m2.2.2.2.3.cmml">,</mo><mi id="S2.SS1.p3.2.m2.2.2.2.2" xref="S2.SS1.p3.2.m2.2.2.2.2.cmml">i</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.2.m2.2b"><apply id="S2.SS1.p3.2.m2.2.3.cmml" xref="S2.SS1.p3.2.m2.2.3"><csymbol cd="ambiguous" id="S2.SS1.p3.2.m2.2.3.1.cmml" xref="S2.SS1.p3.2.m2.2.3">subscript</csymbol><ci id="S2.SS1.p3.2.m2.2.3.2.cmml" xref="S2.SS1.p3.2.m2.2.3.2">𝑃</ci><list id="S2.SS1.p3.2.m2.2.2.2.3.cmml" xref="S2.SS1.p3.2.m2.2.2.2.4"><ci id="S2.SS1.p3.2.m2.1.1.1.1.cmml" xref="S2.SS1.p3.2.m2.1.1.1.1">𝑑</ci><ci id="S2.SS1.p3.2.m2.2.2.2.2.cmml" xref="S2.SS1.p3.2.m2.2.2.2.2">𝑖</ci></list></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.2.m2.2c">P_{d,i}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.2.m2.2d">italic_P start_POSTSUBSCRIPT italic_d , italic_i end_POSTSUBSCRIPT</annotation></semantics></math> and <math alttext="P_{g,i}" class="ltx_Math" display="inline" id="S2.SS1.p3.3.m3.2"><semantics id="S2.SS1.p3.3.m3.2a"><msub id="S2.SS1.p3.3.m3.2.3" xref="S2.SS1.p3.3.m3.2.3.cmml"><mi id="S2.SS1.p3.3.m3.2.3.2" xref="S2.SS1.p3.3.m3.2.3.2.cmml">P</mi><mrow id="S2.SS1.p3.3.m3.2.2.2.4" xref="S2.SS1.p3.3.m3.2.2.2.3.cmml"><mi id="S2.SS1.p3.3.m3.1.1.1.1" xref="S2.SS1.p3.3.m3.1.1.1.1.cmml">g</mi><mo id="S2.SS1.p3.3.m3.2.2.2.4.1" xref="S2.SS1.p3.3.m3.2.2.2.3.cmml">,</mo><mi id="S2.SS1.p3.3.m3.2.2.2.2" xref="S2.SS1.p3.3.m3.2.2.2.2.cmml">i</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.3.m3.2b"><apply id="S2.SS1.p3.3.m3.2.3.cmml" xref="S2.SS1.p3.3.m3.2.3"><csymbol cd="ambiguous" id="S2.SS1.p3.3.m3.2.3.1.cmml" xref="S2.SS1.p3.3.m3.2.3">subscript</csymbol><ci id="S2.SS1.p3.3.m3.2.3.2.cmml" xref="S2.SS1.p3.3.m3.2.3.2">𝑃</ci><list id="S2.SS1.p3.3.m3.2.2.2.3.cmml" xref="S2.SS1.p3.3.m3.2.2.2.4"><ci id="S2.SS1.p3.3.m3.1.1.1.1.cmml" xref="S2.SS1.p3.3.m3.1.1.1.1">𝑔</ci><ci id="S2.SS1.p3.3.m3.2.2.2.2.cmml" xref="S2.SS1.p3.3.m3.2.2.2.2">𝑖</ci></list></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.3.m3.2c">P_{g,i}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.3.m3.2d">italic_P start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT</annotation></semantics></math> (in MW), while the reactive power demand and generation are <math alttext="Q_{d,i}" class="ltx_Math" display="inline" id="S2.SS1.p3.4.m4.2"><semantics id="S2.SS1.p3.4.m4.2a"><msub id="S2.SS1.p3.4.m4.2.3" xref="S2.SS1.p3.4.m4.2.3.cmml"><mi id="S2.SS1.p3.4.m4.2.3.2" xref="S2.SS1.p3.4.m4.2.3.2.cmml">Q</mi><mrow id="S2.SS1.p3.4.m4.2.2.2.4" xref="S2.SS1.p3.4.m4.2.2.2.3.cmml"><mi id="S2.SS1.p3.4.m4.1.1.1.1" xref="S2.SS1.p3.4.m4.1.1.1.1.cmml">d</mi><mo id="S2.SS1.p3.4.m4.2.2.2.4.1" xref="S2.SS1.p3.4.m4.2.2.2.3.cmml">,</mo><mi id="S2.SS1.p3.4.m4.2.2.2.2" xref="S2.SS1.p3.4.m4.2.2.2.2.cmml">i</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.4.m4.2b"><apply id="S2.SS1.p3.4.m4.2.3.cmml" xref="S2.SS1.p3.4.m4.2.3"><csymbol cd="ambiguous" id="S2.SS1.p3.4.m4.2.3.1.cmml" xref="S2.SS1.p3.4.m4.2.3">subscript</csymbol><ci id="S2.SS1.p3.4.m4.2.3.2.cmml" xref="S2.SS1.p3.4.m4.2.3.2">𝑄</ci><list id="S2.SS1.p3.4.m4.2.2.2.3.cmml" xref="S2.SS1.p3.4.m4.2.2.2.4"><ci id="S2.SS1.p3.4.m4.1.1.1.1.cmml" xref="S2.SS1.p3.4.m4.1.1.1.1">𝑑</ci><ci id="S2.SS1.p3.4.m4.2.2.2.2.cmml" xref="S2.SS1.p3.4.m4.2.2.2.2">𝑖</ci></list></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.4.m4.2c">Q_{d,i}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.4.m4.2d">italic_Q start_POSTSUBSCRIPT italic_d , italic_i end_POSTSUBSCRIPT</annotation></semantics></math> and <math alttext="Q_{g,i}" class="ltx_Math" display="inline" id="S2.SS1.p3.5.m5.2"><semantics id="S2.SS1.p3.5.m5.2a"><msub id="S2.SS1.p3.5.m5.2.3" xref="S2.SS1.p3.5.m5.2.3.cmml"><mi id="S2.SS1.p3.5.m5.2.3.2" xref="S2.SS1.p3.5.m5.2.3.2.cmml">Q</mi><mrow id="S2.SS1.p3.5.m5.2.2.2.4" xref="S2.SS1.p3.5.m5.2.2.2.3.cmml"><mi id="S2.SS1.p3.5.m5.1.1.1.1" xref="S2.SS1.p3.5.m5.1.1.1.1.cmml">g</mi><mo id="S2.SS1.p3.5.m5.2.2.2.4.1" xref="S2.SS1.p3.5.m5.2.2.2.3.cmml">,</mo><mi id="S2.SS1.p3.5.m5.2.2.2.2" xref="S2.SS1.p3.5.m5.2.2.2.2.cmml">i</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.5.m5.2b"><apply id="S2.SS1.p3.5.m5.2.3.cmml" xref="S2.SS1.p3.5.m5.2.3"><csymbol cd="ambiguous" id="S2.SS1.p3.5.m5.2.3.1.cmml" xref="S2.SS1.p3.5.m5.2.3">subscript</csymbol><ci id="S2.SS1.p3.5.m5.2.3.2.cmml" xref="S2.SS1.p3.5.m5.2.3.2">𝑄</ci><list id="S2.SS1.p3.5.m5.2.2.2.3.cmml" xref="S2.SS1.p3.5.m5.2.2.2.4"><ci id="S2.SS1.p3.5.m5.1.1.1.1.cmml" xref="S2.SS1.p3.5.m5.1.1.1.1">𝑔</ci><ci id="S2.SS1.p3.5.m5.2.2.2.2.cmml" xref="S2.SS1.p3.5.m5.2.2.2.2">𝑖</ci></list></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.5.m5.2c">Q_{g,i}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.5.m5.2d">italic_Q start_POSTSUBSCRIPT italic_g , italic_i end_POSTSUBSCRIPT</annotation></semantics></math> (in MVAr). The active power <math alttext="p_{ij}" class="ltx_Math" display="inline" id="S2.SS1.p3.6.m6.1"><semantics id="S2.SS1.p3.6.m6.1a"><msub id="S2.SS1.p3.6.m6.1.1" xref="S2.SS1.p3.6.m6.1.1.cmml"><mi id="S2.SS1.p3.6.m6.1.1.2" xref="S2.SS1.p3.6.m6.1.1.2.cmml">p</mi><mrow id="S2.SS1.p3.6.m6.1.1.3" xref="S2.SS1.p3.6.m6.1.1.3.cmml"><mi id="S2.SS1.p3.6.m6.1.1.3.2" xref="S2.SS1.p3.6.m6.1.1.3.2.cmml">i</mi><mo id="S2.SS1.p3.6.m6.1.1.3.1" xref="S2.SS1.p3.6.m6.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p3.6.m6.1.1.3.3" xref="S2.SS1.p3.6.m6.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.6.m6.1b"><apply id="S2.SS1.p3.6.m6.1.1.cmml" xref="S2.SS1.p3.6.m6.1.1"><csymbol cd="ambiguous" id="S2.SS1.p3.6.m6.1.1.1.cmml" xref="S2.SS1.p3.6.m6.1.1">subscript</csymbol><ci id="S2.SS1.p3.6.m6.1.1.2.cmml" xref="S2.SS1.p3.6.m6.1.1.2">𝑝</ci><apply id="S2.SS1.p3.6.m6.1.1.3.cmml" xref="S2.SS1.p3.6.m6.1.1.3"><times id="S2.SS1.p3.6.m6.1.1.3.1.cmml" xref="S2.SS1.p3.6.m6.1.1.3.1"></times><ci id="S2.SS1.p3.6.m6.1.1.3.2.cmml" xref="S2.SS1.p3.6.m6.1.1.3.2">𝑖</ci><ci id="S2.SS1.p3.6.m6.1.1.3.3.cmml" xref="S2.SS1.p3.6.m6.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.6.m6.1c">p_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.6.m6.1d">italic_p start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math> and reactive power <math alttext="q_{ij}" class="ltx_Math" display="inline" id="S2.SS1.p3.7.m7.1"><semantics id="S2.SS1.p3.7.m7.1a"><msub id="S2.SS1.p3.7.m7.1.1" xref="S2.SS1.p3.7.m7.1.1.cmml"><mi id="S2.SS1.p3.7.m7.1.1.2" xref="S2.SS1.p3.7.m7.1.1.2.cmml">q</mi><mrow id="S2.SS1.p3.7.m7.1.1.3" xref="S2.SS1.p3.7.m7.1.1.3.cmml"><mi id="S2.SS1.p3.7.m7.1.1.3.2" xref="S2.SS1.p3.7.m7.1.1.3.2.cmml">i</mi><mo id="S2.SS1.p3.7.m7.1.1.3.1" xref="S2.SS1.p3.7.m7.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p3.7.m7.1.1.3.3" xref="S2.SS1.p3.7.m7.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.7.m7.1b"><apply id="S2.SS1.p3.7.m7.1.1.cmml" xref="S2.SS1.p3.7.m7.1.1"><csymbol cd="ambiguous" id="S2.SS1.p3.7.m7.1.1.1.cmml" xref="S2.SS1.p3.7.m7.1.1">subscript</csymbol><ci id="S2.SS1.p3.7.m7.1.1.2.cmml" xref="S2.SS1.p3.7.m7.1.1.2">𝑞</ci><apply id="S2.SS1.p3.7.m7.1.1.3.cmml" xref="S2.SS1.p3.7.m7.1.1.3"><times id="S2.SS1.p3.7.m7.1.1.3.1.cmml" xref="S2.SS1.p3.7.m7.1.1.3.1"></times><ci id="S2.SS1.p3.7.m7.1.1.3.2.cmml" xref="S2.SS1.p3.7.m7.1.1.3.2">𝑖</ci><ci id="S2.SS1.p3.7.m7.1.1.3.3.cmml" xref="S2.SS1.p3.7.m7.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.7.m7.1c">q_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.7.m7.1d">italic_q start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math> flowing between buses <math alttext="i" class="ltx_Math" display="inline" id="S2.SS1.p3.8.m8.1"><semantics id="S2.SS1.p3.8.m8.1a"><mi id="S2.SS1.p3.8.m8.1.1" xref="S2.SS1.p3.8.m8.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.8.m8.1b"><ci id="S2.SS1.p3.8.m8.1.1.cmml" xref="S2.SS1.p3.8.m8.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.8.m8.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.8.m8.1d">italic_i</annotation></semantics></math> and <math alttext="j" class="ltx_Math" display="inline" id="S2.SS1.p3.9.m9.1"><semantics id="S2.SS1.p3.9.m9.1a"><mi id="S2.SS1.p3.9.m9.1.1" xref="S2.SS1.p3.9.m9.1.1.cmml">j</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p3.9.m9.1b"><ci id="S2.SS1.p3.9.m9.1.1.cmml" xref="S2.SS1.p3.9.m9.1.1">𝑗</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p3.9.m9.1c">j</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p3.9.m9.1d">italic_j</annotation></semantics></math> are governed by the power flow equations:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equationgroup ltx_eqn_align ltx_eqn_table" id="A1.EGx1">
<tbody id="S2.Ex1"><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_td ltx_align_right ltx_eqn_cell"><math alttext="\displaystyle p_{ij}" class="ltx_Math" display="inline" id="S2.Ex1.m1.1"><semantics id="S2.Ex1.m1.1a"><msub id="S2.Ex1.m1.1.1" xref="S2.Ex1.m1.1.1.cmml"><mi id="S2.Ex1.m1.1.1.2" xref="S2.Ex1.m1.1.1.2.cmml">p</mi><mrow id="S2.Ex1.m1.1.1.3" xref="S2.Ex1.m1.1.1.3.cmml"><mi id="S2.Ex1.m1.1.1.3.2" xref="S2.Ex1.m1.1.1.3.2.cmml">i</mi><mo id="S2.Ex1.m1.1.1.3.1" xref="S2.Ex1.m1.1.1.3.1.cmml">⁢</mo><mi id="S2.Ex1.m1.1.1.3.3" xref="S2.Ex1.m1.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.Ex1.m1.1b"><apply id="S2.Ex1.m1.1.1.cmml" xref="S2.Ex1.m1.1.1"><csymbol cd="ambiguous" id="S2.Ex1.m1.1.1.1.cmml" xref="S2.Ex1.m1.1.1">subscript</csymbol><ci id="S2.Ex1.m1.1.1.2.cmml" xref="S2.Ex1.m1.1.1.2">𝑝</ci><apply id="S2.Ex1.m1.1.1.3.cmml" xref="S2.Ex1.m1.1.1.3"><times id="S2.Ex1.m1.1.1.3.1.cmml" xref="S2.Ex1.m1.1.1.3.1"></times><ci id="S2.Ex1.m1.1.1.3.2.cmml" xref="S2.Ex1.m1.1.1.3.2">𝑖</ci><ci id="S2.Ex1.m1.1.1.3.3.cmml" xref="S2.Ex1.m1.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.Ex1.m1.1c">\displaystyle p_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.Ex1.m1.1d">italic_p start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math></td>
<td class="ltx_td ltx_align_left ltx_eqn_cell"><math alttext="\displaystyle=g_{ij}(\tau_{ij}V_{i}^{2})-V_{i}V_{j}\left(b_{ij}\sin(\theta_{ij%
})+g_{ij}\cos(\theta_{ij})\right)" class="ltx_Math" display="inline" id="S2.Ex1.m2.4"><semantics id="S2.Ex1.m2.4a"><mrow id="S2.Ex1.m2.4.4" xref="S2.Ex1.m2.4.4.cmml"><mi id="S2.Ex1.m2.4.4.4" xref="S2.Ex1.m2.4.4.4.cmml"></mi><mo id="S2.Ex1.m2.4.4.3" xref="S2.Ex1.m2.4.4.3.cmml">=</mo><mrow id="S2.Ex1.m2.4.4.2" xref="S2.Ex1.m2.4.4.2.cmml"><mrow id="S2.Ex1.m2.3.3.1.1" xref="S2.Ex1.m2.3.3.1.1.cmml"><msub id="S2.Ex1.m2.3.3.1.1.3" xref="S2.Ex1.m2.3.3.1.1.3.cmml"><mi id="S2.Ex1.m2.3.3.1.1.3.2" xref="S2.Ex1.m2.3.3.1.1.3.2.cmml">g</mi><mrow id="S2.Ex1.m2.3.3.1.1.3.3" xref="S2.Ex1.m2.3.3.1.1.3.3.cmml"><mi id="S2.Ex1.m2.3.3.1.1.3.3.2" xref="S2.Ex1.m2.3.3.1.1.3.3.2.cmml">i</mi><mo id="S2.Ex1.m2.3.3.1.1.3.3.1" xref="S2.Ex1.m2.3.3.1.1.3.3.1.cmml">⁢</mo><mi id="S2.Ex1.m2.3.3.1.1.3.3.3" xref="S2.Ex1.m2.3.3.1.1.3.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex1.m2.3.3.1.1.2" xref="S2.Ex1.m2.3.3.1.1.2.cmml">⁢</mo><mrow id="S2.Ex1.m2.3.3.1.1.1.1" xref="S2.Ex1.m2.3.3.1.1.1.1.1.cmml"><mo id="S2.Ex1.m2.3.3.1.1.1.1.2" stretchy="false" xref="S2.Ex1.m2.3.3.1.1.1.1.1.cmml">(</mo><mrow id="S2.Ex1.m2.3.3.1.1.1.1.1" xref="S2.Ex1.m2.3.3.1.1.1.1.1.cmml"><msub id="S2.Ex1.m2.3.3.1.1.1.1.1.2" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.cmml"><mi id="S2.Ex1.m2.3.3.1.1.1.1.1.2.2" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.2.cmml">τ</mi><mrow id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.cmml"><mi id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.2" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.2.cmml">i</mi><mo id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.1" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.1.cmml">⁢</mo><mi id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.3" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex1.m2.3.3.1.1.1.1.1.1" xref="S2.Ex1.m2.3.3.1.1.1.1.1.1.cmml">⁢</mo><msubsup id="S2.Ex1.m2.3.3.1.1.1.1.1.3" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3.cmml"><mi id="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.2" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.2.cmml">V</mi><mi id="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.3" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.3.cmml">i</mi><mn id="S2.Ex1.m2.3.3.1.1.1.1.1.3.3" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3.3.cmml">2</mn></msubsup></mrow><mo id="S2.Ex1.m2.3.3.1.1.1.1.3" stretchy="false" xref="S2.Ex1.m2.3.3.1.1.1.1.1.cmml">)</mo></mrow></mrow><mo id="S2.Ex1.m2.4.4.2.3" xref="S2.Ex1.m2.4.4.2.3.cmml">−</mo><mrow id="S2.Ex1.m2.4.4.2.2" xref="S2.Ex1.m2.4.4.2.2.cmml"><msub id="S2.Ex1.m2.4.4.2.2.3" xref="S2.Ex1.m2.4.4.2.2.3.cmml"><mi id="S2.Ex1.m2.4.4.2.2.3.2" xref="S2.Ex1.m2.4.4.2.2.3.2.cmml">V</mi><mi id="S2.Ex1.m2.4.4.2.2.3.3" xref="S2.Ex1.m2.4.4.2.2.3.3.cmml">i</mi></msub><mo id="S2.Ex1.m2.4.4.2.2.2" xref="S2.Ex1.m2.4.4.2.2.2.cmml">⁢</mo><msub id="S2.Ex1.m2.4.4.2.2.4" xref="S2.Ex1.m2.4.4.2.2.4.cmml"><mi id="S2.Ex1.m2.4.4.2.2.4.2" xref="S2.Ex1.m2.4.4.2.2.4.2.cmml">V</mi><mi id="S2.Ex1.m2.4.4.2.2.4.3" xref="S2.Ex1.m2.4.4.2.2.4.3.cmml">j</mi></msub><mo id="S2.Ex1.m2.4.4.2.2.2a" xref="S2.Ex1.m2.4.4.2.2.2.cmml">⁢</mo><mrow id="S2.Ex1.m2.4.4.2.2.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.cmml"><mo id="S2.Ex1.m2.4.4.2.2.1.1.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.cmml">(</mo><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.cmml"><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.cmml"><msub id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.2.cmml">b</mi><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.2.cmml">i</mi><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.1.cmml">⁢</mo><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.1.2" lspace="0.167em" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.2.cmml">⁢</mo><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.2.cmml"><mi id="S2.Ex1.m2.1.1" xref="S2.Ex1.m2.1.1.cmml">sin</mi><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1a" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.2.cmml">⁡</mo><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.2.cmml"><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.2" stretchy="false" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.2.cmml">(</mo><msub id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.2.cmml">θ</mi><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.2.cmml">i</mi><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.1.cmml">⁢</mo><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.3" stretchy="false" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.2.cmml">)</mo></mrow></mrow></mrow><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.3.cmml">+</mo><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.cmml"><msub id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.2.cmml">g</mi><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.2.cmml">i</mi><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.1.cmml">⁢</mo><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.2.2" lspace="0.167em" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.2.cmml">⁢</mo><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.2.cmml"><mi id="S2.Ex1.m2.2.2" xref="S2.Ex1.m2.2.2.cmml">cos</mi><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1a" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.2.cmml">⁡</mo><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.2.cmml"><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.2" stretchy="false" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.2.cmml">(</mo><msub id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.2.cmml">θ</mi><mrow id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.cmml"><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.2" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.2.cmml">i</mi><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.1" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.1.cmml">⁢</mo><mi id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.3" stretchy="false" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.2.cmml">)</mo></mrow></mrow></mrow></mrow><mo id="S2.Ex1.m2.4.4.2.2.1.1.3" xref="S2.Ex1.m2.4.4.2.2.1.1.1.cmml">)</mo></mrow></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.Ex1.m2.4b"><apply id="S2.Ex1.m2.4.4.cmml" xref="S2.Ex1.m2.4.4"><eq id="S2.Ex1.m2.4.4.3.cmml" xref="S2.Ex1.m2.4.4.3"></eq><csymbol cd="latexml" id="S2.Ex1.m2.4.4.4.cmml" xref="S2.Ex1.m2.4.4.4">absent</csymbol><apply id="S2.Ex1.m2.4.4.2.cmml" xref="S2.Ex1.m2.4.4.2"><minus id="S2.Ex1.m2.4.4.2.3.cmml" xref="S2.Ex1.m2.4.4.2.3"></minus><apply id="S2.Ex1.m2.3.3.1.1.cmml" xref="S2.Ex1.m2.3.3.1.1"><times id="S2.Ex1.m2.3.3.1.1.2.cmml" xref="S2.Ex1.m2.3.3.1.1.2"></times><apply id="S2.Ex1.m2.3.3.1.1.3.cmml" xref="S2.Ex1.m2.3.3.1.1.3"><csymbol cd="ambiguous" id="S2.Ex1.m2.3.3.1.1.3.1.cmml" xref="S2.Ex1.m2.3.3.1.1.3">subscript</csymbol><ci id="S2.Ex1.m2.3.3.1.1.3.2.cmml" xref="S2.Ex1.m2.3.3.1.1.3.2">𝑔</ci><apply id="S2.Ex1.m2.3.3.1.1.3.3.cmml" xref="S2.Ex1.m2.3.3.1.1.3.3"><times id="S2.Ex1.m2.3.3.1.1.3.3.1.cmml" xref="S2.Ex1.m2.3.3.1.1.3.3.1"></times><ci id="S2.Ex1.m2.3.3.1.1.3.3.2.cmml" xref="S2.Ex1.m2.3.3.1.1.3.3.2">𝑖</ci><ci id="S2.Ex1.m2.3.3.1.1.3.3.3.cmml" xref="S2.Ex1.m2.3.3.1.1.3.3.3">𝑗</ci></apply></apply><apply id="S2.Ex1.m2.3.3.1.1.1.1.1.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1"><times id="S2.Ex1.m2.3.3.1.1.1.1.1.1.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.1"></times><apply id="S2.Ex1.m2.3.3.1.1.1.1.1.2.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2"><csymbol cd="ambiguous" id="S2.Ex1.m2.3.3.1.1.1.1.1.2.1.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2">subscript</csymbol><ci id="S2.Ex1.m2.3.3.1.1.1.1.1.2.2.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.2">𝜏</ci><apply id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3"><times id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.1.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.1"></times><ci id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.2.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.2">𝑖</ci><ci id="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.3.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.2.3.3">𝑗</ci></apply></apply><apply id="S2.Ex1.m2.3.3.1.1.1.1.1.3.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3"><csymbol cd="ambiguous" id="S2.Ex1.m2.3.3.1.1.1.1.1.3.1.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3">superscript</csymbol><apply id="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3"><csymbol cd="ambiguous" id="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.1.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3">subscript</csymbol><ci id="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.2.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.2">𝑉</ci><ci id="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.3.cmml" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3.2.3">𝑖</ci></apply><cn id="S2.Ex1.m2.3.3.1.1.1.1.1.3.3.cmml" type="integer" xref="S2.Ex1.m2.3.3.1.1.1.1.1.3.3">2</cn></apply></apply></apply><apply id="S2.Ex1.m2.4.4.2.2.cmml" xref="S2.Ex1.m2.4.4.2.2"><times id="S2.Ex1.m2.4.4.2.2.2.cmml" xref="S2.Ex1.m2.4.4.2.2.2"></times><apply id="S2.Ex1.m2.4.4.2.2.3.cmml" xref="S2.Ex1.m2.4.4.2.2.3"><csymbol cd="ambiguous" id="S2.Ex1.m2.4.4.2.2.3.1.cmml" xref="S2.Ex1.m2.4.4.2.2.3">subscript</csymbol><ci id="S2.Ex1.m2.4.4.2.2.3.2.cmml" xref="S2.Ex1.m2.4.4.2.2.3.2">𝑉</ci><ci id="S2.Ex1.m2.4.4.2.2.3.3.cmml" xref="S2.Ex1.m2.4.4.2.2.3.3">𝑖</ci></apply><apply id="S2.Ex1.m2.4.4.2.2.4.cmml" xref="S2.Ex1.m2.4.4.2.2.4"><csymbol cd="ambiguous" id="S2.Ex1.m2.4.4.2.2.4.1.cmml" xref="S2.Ex1.m2.4.4.2.2.4">subscript</csymbol><ci id="S2.Ex1.m2.4.4.2.2.4.2.cmml" xref="S2.Ex1.m2.4.4.2.2.4.2">𝑉</ci><ci id="S2.Ex1.m2.4.4.2.2.4.3.cmml" xref="S2.Ex1.m2.4.4.2.2.4.3">𝑗</ci></apply><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1"><plus id="S2.Ex1.m2.4.4.2.2.1.1.1.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.3"></plus><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1"><times id="S2.Ex1.m2.4.4.2.2.1.1.1.1.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.2"></times><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3"><csymbol cd="ambiguous" id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3">subscript</csymbol><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.2">𝑏</ci><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3"><times id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.1"></times><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.2">𝑖</ci><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.3.3.3">𝑗</ci></apply></apply><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1"><sin id="S2.Ex1.m2.1.1.cmml" xref="S2.Ex1.m2.1.1"></sin><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1">subscript</csymbol><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.2">𝜃</ci><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3"><times id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.1"></times><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.2">𝑖</ci><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.1.1.1.1.1.3.3">𝑗</ci></apply></apply></apply></apply><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2"><times id="S2.Ex1.m2.4.4.2.2.1.1.1.2.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.2"></times><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3"><csymbol cd="ambiguous" id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3">subscript</csymbol><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.2">𝑔</ci><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3"><times id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.1"></times><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.2">𝑖</ci><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.3.3.3">𝑗</ci></apply></apply><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1"><cos id="S2.Ex1.m2.2.2.cmml" xref="S2.Ex1.m2.2.2"></cos><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1"><csymbol cd="ambiguous" id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1">subscript</csymbol><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.2">𝜃</ci><apply id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3"><times id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.1.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.1"></times><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.2.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.2">𝑖</ci><ci id="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.3.cmml" xref="S2.Ex1.m2.4.4.2.2.1.1.1.2.1.1.1.1.3.3">𝑗</ci></apply></apply></apply></apply></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.Ex1.m2.4c">\displaystyle=g_{ij}(\tau_{ij}V_{i}^{2})-V_{i}V_{j}\left(b_{ij}\sin(\theta_{ij%
})+g_{ij}\cos(\theta_{ij})\right)</annotation><annotation encoding="application/x-llamapun" id="S2.Ex1.m2.4d">= italic_g start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT ( italic_τ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT ) - italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT italic_V start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT ( italic_b start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT roman_sin ( italic_θ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT ) + italic_g start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT roman_cos ( italic_θ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT ) )</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
</tr></tbody>
<tbody id="S2.E3"><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_td ltx_align_right ltx_eqn_cell"><math alttext="\displaystyle q_{ij}" class="ltx_Math" display="inline" id="S2.E3.m1.1"><semantics id="S2.E3.m1.1a"><msub id="S2.E3.m1.1.1" xref="S2.E3.m1.1.1.cmml"><mi id="S2.E3.m1.1.1.2" xref="S2.E3.m1.1.1.2.cmml">q</mi><mrow id="S2.E3.m1.1.1.3" xref="S2.E3.m1.1.1.3.cmml"><mi id="S2.E3.m1.1.1.3.2" xref="S2.E3.m1.1.1.3.2.cmml">i</mi><mo id="S2.E3.m1.1.1.3.1" xref="S2.E3.m1.1.1.3.1.cmml">⁢</mo><mi id="S2.E3.m1.1.1.3.3" xref="S2.E3.m1.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.E3.m1.1b"><apply id="S2.E3.m1.1.1.cmml" xref="S2.E3.m1.1.1"><csymbol cd="ambiguous" id="S2.E3.m1.1.1.1.cmml" xref="S2.E3.m1.1.1">subscript</csymbol><ci id="S2.E3.m1.1.1.2.cmml" xref="S2.E3.m1.1.1.2">𝑞</ci><apply id="S2.E3.m1.1.1.3.cmml" xref="S2.E3.m1.1.1.3"><times id="S2.E3.m1.1.1.3.1.cmml" xref="S2.E3.m1.1.1.3.1"></times><ci id="S2.E3.m1.1.1.3.2.cmml" xref="S2.E3.m1.1.1.3.2">𝑖</ci><ci id="S2.E3.m1.1.1.3.3.cmml" xref="S2.E3.m1.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E3.m1.1c">\displaystyle q_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.E3.m1.1d">italic_q start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math></td>
<td class="ltx_td ltx_align_left ltx_eqn_cell"><math alttext="\displaystyle=-(g_{ij}+\frac{Sh_{ij}}{2})(\tau_{ij}V_{i}^{2})-V_{i}V_{j}\left(%
g_{ij}\sin(\theta_{ij})-b_{ij}\cos(\theta_{ij})\right)" class="ltx_Math" display="inline" id="S2.E3.m2.5"><semantics id="S2.E3.m2.5a"><mrow id="S2.E3.m2.5.5" xref="S2.E3.m2.5.5.cmml"><mi id="S2.E3.m2.5.5.5" xref="S2.E3.m2.5.5.5.cmml"></mi><mo id="S2.E3.m2.5.5.4" xref="S2.E3.m2.5.5.4.cmml">=</mo><mrow id="S2.E3.m2.5.5.3" xref="S2.E3.m2.5.5.3.cmml"><mrow id="S2.E3.m2.4.4.2.2" xref="S2.E3.m2.4.4.2.2.cmml"><mo id="S2.E3.m2.4.4.2.2a" xref="S2.E3.m2.4.4.2.2.cmml">−</mo><mrow id="S2.E3.m2.4.4.2.2.2" xref="S2.E3.m2.4.4.2.2.2.cmml"><mrow id="S2.E3.m2.3.3.1.1.1.1.1" xref="S2.E3.m2.3.3.1.1.1.1.1.1.cmml"><mo id="S2.E3.m2.3.3.1.1.1.1.1.2" stretchy="false" xref="S2.E3.m2.3.3.1.1.1.1.1.1.cmml">(</mo><mrow id="S2.E3.m2.3.3.1.1.1.1.1.1" xref="S2.E3.m2.3.3.1.1.1.1.1.1.cmml"><msub id="S2.E3.m2.3.3.1.1.1.1.1.1.2" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.cmml"><mi id="S2.E3.m2.3.3.1.1.1.1.1.1.2.2" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.2.cmml">g</mi><mrow id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.cmml"><mi id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.2" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.2.cmml">i</mi><mo id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.1" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.1.cmml">⁢</mo><mi id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.3" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.3.cmml">j</mi></mrow></msub><mo id="S2.E3.m2.3.3.1.1.1.1.1.1.1" xref="S2.E3.m2.3.3.1.1.1.1.1.1.1.cmml">+</mo><mstyle displaystyle="true" id="S2.E3.m2.3.3.1.1.1.1.1.1.3" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.cmml"><mfrac id="S2.E3.m2.3.3.1.1.1.1.1.1.3a" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.cmml"><mrow id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.cmml"><mi id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.2" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.2.cmml">S</mi><mo id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.1" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.1.cmml">⁢</mo><msub id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.cmml"><mi id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.2" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.2.cmml">h</mi><mrow id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.cmml"><mi id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.2" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.2.cmml">i</mi><mo id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.1" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.1.cmml">⁢</mo><mi id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.3" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.3.cmml">j</mi></mrow></msub></mrow><mn id="S2.E3.m2.3.3.1.1.1.1.1.1.3.3" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.3.cmml">2</mn></mfrac></mstyle></mrow><mo id="S2.E3.m2.3.3.1.1.1.1.1.3" stretchy="false" xref="S2.E3.m2.3.3.1.1.1.1.1.1.cmml">)</mo></mrow><mo id="S2.E3.m2.4.4.2.2.2.3" xref="S2.E3.m2.4.4.2.2.2.3.cmml">⁢</mo><mrow id="S2.E3.m2.4.4.2.2.2.2.1" xref="S2.E3.m2.4.4.2.2.2.2.1.1.cmml"><mo id="S2.E3.m2.4.4.2.2.2.2.1.2" stretchy="false" xref="S2.E3.m2.4.4.2.2.2.2.1.1.cmml">(</mo><mrow id="S2.E3.m2.4.4.2.2.2.2.1.1" xref="S2.E3.m2.4.4.2.2.2.2.1.1.cmml"><msub id="S2.E3.m2.4.4.2.2.2.2.1.1.2" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.cmml"><mi id="S2.E3.m2.4.4.2.2.2.2.1.1.2.2" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.2.cmml">τ</mi><mrow id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.cmml"><mi id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.2" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.2.cmml">i</mi><mo id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.1" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.1.cmml">⁢</mo><mi id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.3" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.3.cmml">j</mi></mrow></msub><mo id="S2.E3.m2.4.4.2.2.2.2.1.1.1" xref="S2.E3.m2.4.4.2.2.2.2.1.1.1.cmml">⁢</mo><msubsup id="S2.E3.m2.4.4.2.2.2.2.1.1.3" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3.cmml"><mi id="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.2" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.2.cmml">V</mi><mi id="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.3" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.3.cmml">i</mi><mn id="S2.E3.m2.4.4.2.2.2.2.1.1.3.3" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3.3.cmml">2</mn></msubsup></mrow><mo id="S2.E3.m2.4.4.2.2.2.2.1.3" stretchy="false" xref="S2.E3.m2.4.4.2.2.2.2.1.1.cmml">)</mo></mrow></mrow></mrow><mo id="S2.E3.m2.5.5.3.4" xref="S2.E3.m2.5.5.3.4.cmml">−</mo><mrow id="S2.E3.m2.5.5.3.3" xref="S2.E3.m2.5.5.3.3.cmml"><msub id="S2.E3.m2.5.5.3.3.3" xref="S2.E3.m2.5.5.3.3.3.cmml"><mi id="S2.E3.m2.5.5.3.3.3.2" xref="S2.E3.m2.5.5.3.3.3.2.cmml">V</mi><mi id="S2.E3.m2.5.5.3.3.3.3" xref="S2.E3.m2.5.5.3.3.3.3.cmml">i</mi></msub><mo id="S2.E3.m2.5.5.3.3.2" xref="S2.E3.m2.5.5.3.3.2.cmml">⁢</mo><msub id="S2.E3.m2.5.5.3.3.4" xref="S2.E3.m2.5.5.3.3.4.cmml"><mi id="S2.E3.m2.5.5.3.3.4.2" xref="S2.E3.m2.5.5.3.3.4.2.cmml">V</mi><mi id="S2.E3.m2.5.5.3.3.4.3" xref="S2.E3.m2.5.5.3.3.4.3.cmml">j</mi></msub><mo id="S2.E3.m2.5.5.3.3.2a" xref="S2.E3.m2.5.5.3.3.2.cmml">⁢</mo><mrow id="S2.E3.m2.5.5.3.3.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.cmml"><mo id="S2.E3.m2.5.5.3.3.1.1.2" xref="S2.E3.m2.5.5.3.3.1.1.1.cmml">(</mo><mrow id="S2.E3.m2.5.5.3.3.1.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.cmml"><mrow id="S2.E3.m2.5.5.3.3.1.1.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.1.cmml"><msub id="S2.E3.m2.5.5.3.3.1.1.1.1.3" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.1.3.2" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.2.cmml">g</mi><mrow id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.2" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.2.cmml">i</mi><mo id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.1" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.1.cmml">⁢</mo><mi id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.3" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.3.cmml">j</mi></mrow></msub><mo id="S2.E3.m2.5.5.3.3.1.1.1.1.2" lspace="0.167em" xref="S2.E3.m2.5.5.3.3.1.1.1.1.2.cmml">⁢</mo><mrow id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.2.cmml"><mi id="S2.E3.m2.1.1" xref="S2.E3.m2.1.1.cmml">sin</mi><mo id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1a" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.2.cmml">⁡</mo><mrow id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.2.cmml"><mo id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.2" stretchy="false" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.2.cmml">(</mo><msub id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.2" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.2.cmml">θ</mi><mrow id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.2" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.2.cmml">i</mi><mo id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.1" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.1.cmml">⁢</mo><mi id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.3" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.3.cmml">j</mi></mrow></msub><mo id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.3" stretchy="false" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.2.cmml">)</mo></mrow></mrow></mrow><mo id="S2.E3.m2.5.5.3.3.1.1.1.3" xref="S2.E3.m2.5.5.3.3.1.1.1.3.cmml">−</mo><mrow id="S2.E3.m2.5.5.3.3.1.1.1.2" xref="S2.E3.m2.5.5.3.3.1.1.1.2.cmml"><msub id="S2.E3.m2.5.5.3.3.1.1.1.2.3" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.2.3.2" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.2.cmml">b</mi><mrow id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.2" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.2.cmml">i</mi><mo id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.1" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.1.cmml">⁢</mo><mi id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.3" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.3.cmml">j</mi></mrow></msub><mo id="S2.E3.m2.5.5.3.3.1.1.1.2.2" lspace="0.167em" xref="S2.E3.m2.5.5.3.3.1.1.1.2.2.cmml">⁢</mo><mrow id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.2.cmml"><mi id="S2.E3.m2.2.2" xref="S2.E3.m2.2.2.cmml">cos</mi><mo id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1a" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.2.cmml">⁡</mo><mrow id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.2.cmml"><mo id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.2" stretchy="false" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.2.cmml">(</mo><msub id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.2" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.2.cmml">θ</mi><mrow id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.cmml"><mi id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.2" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.2.cmml">i</mi><mo id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.1" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.1.cmml">⁢</mo><mi id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.3" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.3.cmml">j</mi></mrow></msub><mo id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.3" stretchy="false" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.2.cmml">)</mo></mrow></mrow></mrow></mrow><mo id="S2.E3.m2.5.5.3.3.1.1.3" xref="S2.E3.m2.5.5.3.3.1.1.1.cmml">)</mo></mrow></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.E3.m2.5b"><apply id="S2.E3.m2.5.5.cmml" xref="S2.E3.m2.5.5"><eq id="S2.E3.m2.5.5.4.cmml" xref="S2.E3.m2.5.5.4"></eq><csymbol cd="latexml" id="S2.E3.m2.5.5.5.cmml" xref="S2.E3.m2.5.5.5">absent</csymbol><apply id="S2.E3.m2.5.5.3.cmml" xref="S2.E3.m2.5.5.3"><minus id="S2.E3.m2.5.5.3.4.cmml" xref="S2.E3.m2.5.5.3.4"></minus><apply id="S2.E3.m2.4.4.2.2.cmml" xref="S2.E3.m2.4.4.2.2"><minus id="S2.E3.m2.4.4.2.2.3.cmml" xref="S2.E3.m2.4.4.2.2"></minus><apply id="S2.E3.m2.4.4.2.2.2.cmml" xref="S2.E3.m2.4.4.2.2.2"><times id="S2.E3.m2.4.4.2.2.2.3.cmml" xref="S2.E3.m2.4.4.2.2.2.3"></times><apply id="S2.E3.m2.3.3.1.1.1.1.1.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1"><plus id="S2.E3.m2.3.3.1.1.1.1.1.1.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.1"></plus><apply id="S2.E3.m2.3.3.1.1.1.1.1.1.2.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2"><csymbol cd="ambiguous" id="S2.E3.m2.3.3.1.1.1.1.1.1.2.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2">subscript</csymbol><ci id="S2.E3.m2.3.3.1.1.1.1.1.1.2.2.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.2">𝑔</ci><apply id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3"><times id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.1"></times><ci id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.2.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.2">𝑖</ci><ci id="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.3.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.2.3.3">𝑗</ci></apply></apply><apply id="S2.E3.m2.3.3.1.1.1.1.1.1.3.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3"><divide id="S2.E3.m2.3.3.1.1.1.1.1.1.3.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3"></divide><apply id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2"><times id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.1"></times><ci id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.2.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.2">𝑆</ci><apply id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3"><csymbol cd="ambiguous" id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3">subscript</csymbol><ci id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.2.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.2">ℎ</ci><apply id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3"><times id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.1.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.1"></times><ci id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.2.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.2">𝑖</ci><ci id="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.3.cmml" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.2.3.3.3">𝑗</ci></apply></apply></apply><cn id="S2.E3.m2.3.3.1.1.1.1.1.1.3.3.cmml" type="integer" xref="S2.E3.m2.3.3.1.1.1.1.1.1.3.3">2</cn></apply></apply><apply id="S2.E3.m2.4.4.2.2.2.2.1.1.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1"><times id="S2.E3.m2.4.4.2.2.2.2.1.1.1.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.1"></times><apply id="S2.E3.m2.4.4.2.2.2.2.1.1.2.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2"><csymbol cd="ambiguous" id="S2.E3.m2.4.4.2.2.2.2.1.1.2.1.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2">subscript</csymbol><ci id="S2.E3.m2.4.4.2.2.2.2.1.1.2.2.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.2">𝜏</ci><apply id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3"><times id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.1.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.1"></times><ci id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.2.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.2">𝑖</ci><ci id="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.3.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.2.3.3">𝑗</ci></apply></apply><apply id="S2.E3.m2.4.4.2.2.2.2.1.1.3.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3"><csymbol cd="ambiguous" id="S2.E3.m2.4.4.2.2.2.2.1.1.3.1.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3">superscript</csymbol><apply id="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3"><csymbol cd="ambiguous" id="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.1.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3">subscript</csymbol><ci id="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.2.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.2">𝑉</ci><ci id="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.3.cmml" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3.2.3">𝑖</ci></apply><cn id="S2.E3.m2.4.4.2.2.2.2.1.1.3.3.cmml" type="integer" xref="S2.E3.m2.4.4.2.2.2.2.1.1.3.3">2</cn></apply></apply></apply></apply><apply id="S2.E3.m2.5.5.3.3.cmml" xref="S2.E3.m2.5.5.3.3"><times id="S2.E3.m2.5.5.3.3.2.cmml" xref="S2.E3.m2.5.5.3.3.2"></times><apply id="S2.E3.m2.5.5.3.3.3.cmml" xref="S2.E3.m2.5.5.3.3.3"><csymbol cd="ambiguous" id="S2.E3.m2.5.5.3.3.3.1.cmml" xref="S2.E3.m2.5.5.3.3.3">subscript</csymbol><ci id="S2.E3.m2.5.5.3.3.3.2.cmml" xref="S2.E3.m2.5.5.3.3.3.2">𝑉</ci><ci id="S2.E3.m2.5.5.3.3.3.3.cmml" xref="S2.E3.m2.5.5.3.3.3.3">𝑖</ci></apply><apply id="S2.E3.m2.5.5.3.3.4.cmml" xref="S2.E3.m2.5.5.3.3.4"><csymbol cd="ambiguous" id="S2.E3.m2.5.5.3.3.4.1.cmml" xref="S2.E3.m2.5.5.3.3.4">subscript</csymbol><ci id="S2.E3.m2.5.5.3.3.4.2.cmml" xref="S2.E3.m2.5.5.3.3.4.2">𝑉</ci><ci id="S2.E3.m2.5.5.3.3.4.3.cmml" xref="S2.E3.m2.5.5.3.3.4.3">𝑗</ci></apply><apply id="S2.E3.m2.5.5.3.3.1.1.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1"><minus id="S2.E3.m2.5.5.3.3.1.1.1.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.3"></minus><apply id="S2.E3.m2.5.5.3.3.1.1.1.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1"><times id="S2.E3.m2.5.5.3.3.1.1.1.1.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.2"></times><apply id="S2.E3.m2.5.5.3.3.1.1.1.1.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3"><csymbol cd="ambiguous" id="S2.E3.m2.5.5.3.3.1.1.1.1.3.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3">subscript</csymbol><ci id="S2.E3.m2.5.5.3.3.1.1.1.1.3.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.2">𝑔</ci><apply id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3"><times id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.1"></times><ci id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.2">𝑖</ci><ci id="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.3.3.3">𝑗</ci></apply></apply><apply id="S2.E3.m2.5.5.3.3.1.1.1.1.1.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1"><sin id="S2.E3.m2.1.1.cmml" xref="S2.E3.m2.1.1"></sin><apply id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1">subscript</csymbol><ci id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.2">𝜃</ci><apply id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3"><times id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.1"></times><ci id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.2">𝑖</ci><ci id="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.1.1.1.1.1.3.3">𝑗</ci></apply></apply></apply></apply><apply id="S2.E3.m2.5.5.3.3.1.1.1.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2"><times id="S2.E3.m2.5.5.3.3.1.1.1.2.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.2"></times><apply id="S2.E3.m2.5.5.3.3.1.1.1.2.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3"><csymbol cd="ambiguous" id="S2.E3.m2.5.5.3.3.1.1.1.2.3.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3">subscript</csymbol><ci id="S2.E3.m2.5.5.3.3.1.1.1.2.3.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.2">𝑏</ci><apply id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3"><times id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.1"></times><ci id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.2">𝑖</ci><ci id="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.3.3.3">𝑗</ci></apply></apply><apply id="S2.E3.m2.5.5.3.3.1.1.1.2.1.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1"><cos id="S2.E3.m2.2.2.cmml" xref="S2.E3.m2.2.2"></cos><apply id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1"><csymbol cd="ambiguous" id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1">subscript</csymbol><ci id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.2">𝜃</ci><apply id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3"><times id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.1.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.1"></times><ci id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.2.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.2">𝑖</ci><ci id="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.3.cmml" xref="S2.E3.m2.5.5.3.3.1.1.1.2.1.1.1.1.3.3">𝑗</ci></apply></apply></apply></apply></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E3.m2.5c">\displaystyle=-(g_{ij}+\frac{Sh_{ij}}{2})(\tau_{ij}V_{i}^{2})-V_{i}V_{j}\left(%
g_{ij}\sin(\theta_{ij})-b_{ij}\cos(\theta_{ij})\right)</annotation><annotation encoding="application/x-llamapun" id="S2.E3.m2.5d">= - ( italic_g start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT + divide start_ARG italic_S italic_h start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT end_ARG start_ARG 2 end_ARG ) ( italic_τ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT ) - italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT italic_V start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT ( italic_g start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT roman_sin ( italic_θ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT ) - italic_b start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT roman_cos ( italic_θ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT ) )</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
<td class="ltx_eqn_cell ltx_eqn_eqno ltx_align_middle ltx_align_right" rowspan="1"><span class="ltx_tag ltx_tag_equation ltx_align_right">(3)</span></td>
</tr></tbody>
</table>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS1.p4">
<p class="ltx_p" id="S2.SS1.p4.12">Here, <math alttext="V_{i}" class="ltx_Math" display="inline" id="S2.SS1.p4.1.m1.1"><semantics id="S2.SS1.p4.1.m1.1a"><msub id="S2.SS1.p4.1.m1.1.1" xref="S2.SS1.p4.1.m1.1.1.cmml"><mi id="S2.SS1.p4.1.m1.1.1.2" xref="S2.SS1.p4.1.m1.1.1.2.cmml">V</mi><mi id="S2.SS1.p4.1.m1.1.1.3" xref="S2.SS1.p4.1.m1.1.1.3.cmml">i</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.1.m1.1b"><apply id="S2.SS1.p4.1.m1.1.1.cmml" xref="S2.SS1.p4.1.m1.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.1.m1.1.1.1.cmml" xref="S2.SS1.p4.1.m1.1.1">subscript</csymbol><ci id="S2.SS1.p4.1.m1.1.1.2.cmml" xref="S2.SS1.p4.1.m1.1.1.2">𝑉</ci><ci id="S2.SS1.p4.1.m1.1.1.3.cmml" xref="S2.SS1.p4.1.m1.1.1.3">𝑖</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.1.m1.1c">V_{i}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.1.m1.1d">italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT</annotation></semantics></math> is the voltage magnitude at bus <math alttext="i" class="ltx_Math" display="inline" id="S2.SS1.p4.2.m2.1"><semantics id="S2.SS1.p4.2.m2.1a"><mi id="S2.SS1.p4.2.m2.1.1" xref="S2.SS1.p4.2.m2.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.2.m2.1b"><ci id="S2.SS1.p4.2.m2.1.1.cmml" xref="S2.SS1.p4.2.m2.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.2.m2.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.2.m2.1d">italic_i</annotation></semantics></math> (in volts), and <math alttext="\theta_{i}" class="ltx_Math" display="inline" id="S2.SS1.p4.3.m3.1"><semantics id="S2.SS1.p4.3.m3.1a"><msub id="S2.SS1.p4.3.m3.1.1" xref="S2.SS1.p4.3.m3.1.1.cmml"><mi id="S2.SS1.p4.3.m3.1.1.2" xref="S2.SS1.p4.3.m3.1.1.2.cmml">θ</mi><mi id="S2.SS1.p4.3.m3.1.1.3" xref="S2.SS1.p4.3.m3.1.1.3.cmml">i</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.3.m3.1b"><apply id="S2.SS1.p4.3.m3.1.1.cmml" xref="S2.SS1.p4.3.m3.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.3.m3.1.1.1.cmml" xref="S2.SS1.p4.3.m3.1.1">subscript</csymbol><ci id="S2.SS1.p4.3.m3.1.1.2.cmml" xref="S2.SS1.p4.3.m3.1.1.2">𝜃</ci><ci id="S2.SS1.p4.3.m3.1.1.3.cmml" xref="S2.SS1.p4.3.m3.1.1.3">𝑖</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.3.m3.1c">\theta_{i}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.3.m3.1d">italic_θ start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT</annotation></semantics></math> is the phase angle (in degrees), with the phase angle difference between buses <math alttext="i" class="ltx_Math" display="inline" id="S2.SS1.p4.4.m4.1"><semantics id="S2.SS1.p4.4.m4.1a"><mi id="S2.SS1.p4.4.m4.1.1" xref="S2.SS1.p4.4.m4.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.4.m4.1b"><ci id="S2.SS1.p4.4.m4.1.1.cmml" xref="S2.SS1.p4.4.m4.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.4.m4.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.4.m4.1d">italic_i</annotation></semantics></math> and <math alttext="j" class="ltx_Math" display="inline" id="S2.SS1.p4.5.m5.1"><semantics id="S2.SS1.p4.5.m5.1a"><mi id="S2.SS1.p4.5.m5.1.1" xref="S2.SS1.p4.5.m5.1.1.cmml">j</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.5.m5.1b"><ci id="S2.SS1.p4.5.m5.1.1.cmml" xref="S2.SS1.p4.5.m5.1.1">𝑗</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.5.m5.1c">j</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.5.m5.1d">italic_j</annotation></semantics></math> denoted by <math alttext="\theta_{ij}" class="ltx_Math" display="inline" id="S2.SS1.p4.6.m6.1"><semantics id="S2.SS1.p4.6.m6.1a"><msub id="S2.SS1.p4.6.m6.1.1" xref="S2.SS1.p4.6.m6.1.1.cmml"><mi id="S2.SS1.p4.6.m6.1.1.2" xref="S2.SS1.p4.6.m6.1.1.2.cmml">θ</mi><mrow id="S2.SS1.p4.6.m6.1.1.3" xref="S2.SS1.p4.6.m6.1.1.3.cmml"><mi id="S2.SS1.p4.6.m6.1.1.3.2" xref="S2.SS1.p4.6.m6.1.1.3.2.cmml">i</mi><mo id="S2.SS1.p4.6.m6.1.1.3.1" xref="S2.SS1.p4.6.m6.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p4.6.m6.1.1.3.3" xref="S2.SS1.p4.6.m6.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.6.m6.1b"><apply id="S2.SS1.p4.6.m6.1.1.cmml" xref="S2.SS1.p4.6.m6.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.6.m6.1.1.1.cmml" xref="S2.SS1.p4.6.m6.1.1">subscript</csymbol><ci id="S2.SS1.p4.6.m6.1.1.2.cmml" xref="S2.SS1.p4.6.m6.1.1.2">𝜃</ci><apply id="S2.SS1.p4.6.m6.1.1.3.cmml" xref="S2.SS1.p4.6.m6.1.1.3"><times id="S2.SS1.p4.6.m6.1.1.3.1.cmml" xref="S2.SS1.p4.6.m6.1.1.3.1"></times><ci id="S2.SS1.p4.6.m6.1.1.3.2.cmml" xref="S2.SS1.p4.6.m6.1.1.3.2">𝑖</ci><ci id="S2.SS1.p4.6.m6.1.1.3.3.cmml" xref="S2.SS1.p4.6.m6.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.6.m6.1c">\theta_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.6.m6.1d">italic_θ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math>. The grid characteristics include the conductance <math alttext="g_{ij}" class="ltx_Math" display="inline" id="S2.SS1.p4.7.m7.1"><semantics id="S2.SS1.p4.7.m7.1a"><msub id="S2.SS1.p4.7.m7.1.1" xref="S2.SS1.p4.7.m7.1.1.cmml"><mi id="S2.SS1.p4.7.m7.1.1.2" xref="S2.SS1.p4.7.m7.1.1.2.cmml">g</mi><mrow id="S2.SS1.p4.7.m7.1.1.3" xref="S2.SS1.p4.7.m7.1.1.3.cmml"><mi id="S2.SS1.p4.7.m7.1.1.3.2" xref="S2.SS1.p4.7.m7.1.1.3.2.cmml">i</mi><mo id="S2.SS1.p4.7.m7.1.1.3.1" xref="S2.SS1.p4.7.m7.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p4.7.m7.1.1.3.3" xref="S2.SS1.p4.7.m7.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.7.m7.1b"><apply id="S2.SS1.p4.7.m7.1.1.cmml" xref="S2.SS1.p4.7.m7.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.7.m7.1.1.1.cmml" xref="S2.SS1.p4.7.m7.1.1">subscript</csymbol><ci id="S2.SS1.p4.7.m7.1.1.2.cmml" xref="S2.SS1.p4.7.m7.1.1.2">𝑔</ci><apply id="S2.SS1.p4.7.m7.1.1.3.cmml" xref="S2.SS1.p4.7.m7.1.1.3"><times id="S2.SS1.p4.7.m7.1.1.3.1.cmml" xref="S2.SS1.p4.7.m7.1.1.3.1"></times><ci id="S2.SS1.p4.7.m7.1.1.3.2.cmml" xref="S2.SS1.p4.7.m7.1.1.3.2">𝑖</ci><ci id="S2.SS1.p4.7.m7.1.1.3.3.cmml" xref="S2.SS1.p4.7.m7.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.7.m7.1c">g_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.7.m7.1d">italic_g start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math> and susceptance <math alttext="b_{ij}" class="ltx_Math" display="inline" id="S2.SS1.p4.8.m8.1"><semantics id="S2.SS1.p4.8.m8.1a"><msub id="S2.SS1.p4.8.m8.1.1" xref="S2.SS1.p4.8.m8.1.1.cmml"><mi id="S2.SS1.p4.8.m8.1.1.2" xref="S2.SS1.p4.8.m8.1.1.2.cmml">b</mi><mrow id="S2.SS1.p4.8.m8.1.1.3" xref="S2.SS1.p4.8.m8.1.1.3.cmml"><mi id="S2.SS1.p4.8.m8.1.1.3.2" xref="S2.SS1.p4.8.m8.1.1.3.2.cmml">i</mi><mo id="S2.SS1.p4.8.m8.1.1.3.1" xref="S2.SS1.p4.8.m8.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p4.8.m8.1.1.3.3" xref="S2.SS1.p4.8.m8.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.8.m8.1b"><apply id="S2.SS1.p4.8.m8.1.1.cmml" xref="S2.SS1.p4.8.m8.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.8.m8.1.1.1.cmml" xref="S2.SS1.p4.8.m8.1.1">subscript</csymbol><ci id="S2.SS1.p4.8.m8.1.1.2.cmml" xref="S2.SS1.p4.8.m8.1.1.2">𝑏</ci><apply id="S2.SS1.p4.8.m8.1.1.3.cmml" xref="S2.SS1.p4.8.m8.1.1.3"><times id="S2.SS1.p4.8.m8.1.1.3.1.cmml" xref="S2.SS1.p4.8.m8.1.1.3.1"></times><ci id="S2.SS1.p4.8.m8.1.1.3.2.cmml" xref="S2.SS1.p4.8.m8.1.1.3.2">𝑖</ci><ci id="S2.SS1.p4.8.m8.1.1.3.3.cmml" xref="S2.SS1.p4.8.m8.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.8.m8.1c">b_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.8.m8.1d">italic_b start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math> of the transmission lines, shunt admittances <math alttext="Sh_{ij}" class="ltx_Math" display="inline" id="S2.SS1.p4.9.m9.1"><semantics id="S2.SS1.p4.9.m9.1a"><mrow id="S2.SS1.p4.9.m9.1.1" xref="S2.SS1.p4.9.m9.1.1.cmml"><mi id="S2.SS1.p4.9.m9.1.1.2" xref="S2.SS1.p4.9.m9.1.1.2.cmml">S</mi><mo id="S2.SS1.p4.9.m9.1.1.1" xref="S2.SS1.p4.9.m9.1.1.1.cmml">⁢</mo><msub id="S2.SS1.p4.9.m9.1.1.3" xref="S2.SS1.p4.9.m9.1.1.3.cmml"><mi id="S2.SS1.p4.9.m9.1.1.3.2" xref="S2.SS1.p4.9.m9.1.1.3.2.cmml">h</mi><mrow id="S2.SS1.p4.9.m9.1.1.3.3" xref="S2.SS1.p4.9.m9.1.1.3.3.cmml"><mi id="S2.SS1.p4.9.m9.1.1.3.3.2" xref="S2.SS1.p4.9.m9.1.1.3.3.2.cmml">i</mi><mo id="S2.SS1.p4.9.m9.1.1.3.3.1" xref="S2.SS1.p4.9.m9.1.1.3.3.1.cmml">⁢</mo><mi id="S2.SS1.p4.9.m9.1.1.3.3.3" xref="S2.SS1.p4.9.m9.1.1.3.3.3.cmml">j</mi></mrow></msub></mrow><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.9.m9.1b"><apply id="S2.SS1.p4.9.m9.1.1.cmml" xref="S2.SS1.p4.9.m9.1.1"><times id="S2.SS1.p4.9.m9.1.1.1.cmml" xref="S2.SS1.p4.9.m9.1.1.1"></times><ci id="S2.SS1.p4.9.m9.1.1.2.cmml" xref="S2.SS1.p4.9.m9.1.1.2">𝑆</ci><apply id="S2.SS1.p4.9.m9.1.1.3.cmml" xref="S2.SS1.p4.9.m9.1.1.3"><csymbol cd="ambiguous" id="S2.SS1.p4.9.m9.1.1.3.1.cmml" xref="S2.SS1.p4.9.m9.1.1.3">subscript</csymbol><ci id="S2.SS1.p4.9.m9.1.1.3.2.cmml" xref="S2.SS1.p4.9.m9.1.1.3.2">ℎ</ci><apply id="S2.SS1.p4.9.m9.1.1.3.3.cmml" xref="S2.SS1.p4.9.m9.1.1.3.3"><times id="S2.SS1.p4.9.m9.1.1.3.3.1.cmml" xref="S2.SS1.p4.9.m9.1.1.3.3.1"></times><ci id="S2.SS1.p4.9.m9.1.1.3.3.2.cmml" xref="S2.SS1.p4.9.m9.1.1.3.3.2">𝑖</ci><ci id="S2.SS1.p4.9.m9.1.1.3.3.3.cmml" xref="S2.SS1.p4.9.m9.1.1.3.3.3">𝑗</ci></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.9.m9.1c">Sh_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.9.m9.1d">italic_S italic_h start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math><span class="ltx_note ltx_role_footnote" id="footnote1"><sup class="ltx_note_mark">1</sup><span class="ltx_note_outer"><span class="ltx_note_content"><sup class="ltx_note_mark">1</sup><span class="ltx_tag ltx_tag_note">1</span>Shunt admittance represents the admittance between a bus and ground in the power system.</span></span></span>, and transformer tap ratios <math alttext="\tau_{ij}" class="ltx_Math" display="inline" id="S2.SS1.p4.10.m10.1"><semantics id="S2.SS1.p4.10.m10.1a"><msub id="S2.SS1.p4.10.m10.1.1" xref="S2.SS1.p4.10.m10.1.1.cmml"><mi id="S2.SS1.p4.10.m10.1.1.2" xref="S2.SS1.p4.10.m10.1.1.2.cmml">τ</mi><mrow id="S2.SS1.p4.10.m10.1.1.3" xref="S2.SS1.p4.10.m10.1.1.3.cmml"><mi id="S2.SS1.p4.10.m10.1.1.3.2" xref="S2.SS1.p4.10.m10.1.1.3.2.cmml">i</mi><mo id="S2.SS1.p4.10.m10.1.1.3.1" xref="S2.SS1.p4.10.m10.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p4.10.m10.1.1.3.3" xref="S2.SS1.p4.10.m10.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.10.m10.1b"><apply id="S2.SS1.p4.10.m10.1.1.cmml" xref="S2.SS1.p4.10.m10.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.10.m10.1.1.1.cmml" xref="S2.SS1.p4.10.m10.1.1">subscript</csymbol><ci id="S2.SS1.p4.10.m10.1.1.2.cmml" xref="S2.SS1.p4.10.m10.1.1.2">𝜏</ci><apply id="S2.SS1.p4.10.m10.1.1.3.cmml" xref="S2.SS1.p4.10.m10.1.1.3"><times id="S2.SS1.p4.10.m10.1.1.3.1.cmml" xref="S2.SS1.p4.10.m10.1.1.3.1"></times><ci id="S2.SS1.p4.10.m10.1.1.3.2.cmml" xref="S2.SS1.p4.10.m10.1.1.3.2">𝑖</ci><ci id="S2.SS1.p4.10.m10.1.1.3.3.cmml" xref="S2.SS1.p4.10.m10.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.10.m10.1c">\tau_{ij}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.10.m10.1d">italic_τ start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math>. In addition, shunt elements, such as capacitors or inductors, are represented by fixed admittances to the ground: <math alttext="g_{i}^{sh}" class="ltx_Math" display="inline" id="S2.SS1.p4.11.m11.1"><semantics id="S2.SS1.p4.11.m11.1a"><msubsup id="S2.SS1.p4.11.m11.1.1" xref="S2.SS1.p4.11.m11.1.1.cmml"><mi id="S2.SS1.p4.11.m11.1.1.2.2" xref="S2.SS1.p4.11.m11.1.1.2.2.cmml">g</mi><mi id="S2.SS1.p4.11.m11.1.1.2.3" xref="S2.SS1.p4.11.m11.1.1.2.3.cmml">i</mi><mrow id="S2.SS1.p4.11.m11.1.1.3" xref="S2.SS1.p4.11.m11.1.1.3.cmml"><mi id="S2.SS1.p4.11.m11.1.1.3.2" xref="S2.SS1.p4.11.m11.1.1.3.2.cmml">s</mi><mo id="S2.SS1.p4.11.m11.1.1.3.1" xref="S2.SS1.p4.11.m11.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p4.11.m11.1.1.3.3" xref="S2.SS1.p4.11.m11.1.1.3.3.cmml">h</mi></mrow></msubsup><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.11.m11.1b"><apply id="S2.SS1.p4.11.m11.1.1.cmml" xref="S2.SS1.p4.11.m11.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.11.m11.1.1.1.cmml" xref="S2.SS1.p4.11.m11.1.1">superscript</csymbol><apply id="S2.SS1.p4.11.m11.1.1.2.cmml" xref="S2.SS1.p4.11.m11.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.11.m11.1.1.2.1.cmml" xref="S2.SS1.p4.11.m11.1.1">subscript</csymbol><ci id="S2.SS1.p4.11.m11.1.1.2.2.cmml" xref="S2.SS1.p4.11.m11.1.1.2.2">𝑔</ci><ci id="S2.SS1.p4.11.m11.1.1.2.3.cmml" xref="S2.SS1.p4.11.m11.1.1.2.3">𝑖</ci></apply><apply id="S2.SS1.p4.11.m11.1.1.3.cmml" xref="S2.SS1.p4.11.m11.1.1.3"><times id="S2.SS1.p4.11.m11.1.1.3.1.cmml" xref="S2.SS1.p4.11.m11.1.1.3.1"></times><ci id="S2.SS1.p4.11.m11.1.1.3.2.cmml" xref="S2.SS1.p4.11.m11.1.1.3.2">𝑠</ci><ci id="S2.SS1.p4.11.m11.1.1.3.3.cmml" xref="S2.SS1.p4.11.m11.1.1.3.3">ℎ</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.11.m11.1c">g_{i}^{sh}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.11.m11.1d">italic_g start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_s italic_h end_POSTSUPERSCRIPT</annotation></semantics></math> (MW consumed) and <math alttext="b_{i}^{sh}" class="ltx_Math" display="inline" id="S2.SS1.p4.12.m12.1"><semantics id="S2.SS1.p4.12.m12.1a"><msubsup id="S2.SS1.p4.12.m12.1.1" xref="S2.SS1.p4.12.m12.1.1.cmml"><mi id="S2.SS1.p4.12.m12.1.1.2.2" xref="S2.SS1.p4.12.m12.1.1.2.2.cmml">b</mi><mi id="S2.SS1.p4.12.m12.1.1.2.3" xref="S2.SS1.p4.12.m12.1.1.2.3.cmml">i</mi><mrow id="S2.SS1.p4.12.m12.1.1.3" xref="S2.SS1.p4.12.m12.1.1.3.cmml"><mi id="S2.SS1.p4.12.m12.1.1.3.2" xref="S2.SS1.p4.12.m12.1.1.3.2.cmml">s</mi><mo id="S2.SS1.p4.12.m12.1.1.3.1" xref="S2.SS1.p4.12.m12.1.1.3.1.cmml">⁢</mo><mi id="S2.SS1.p4.12.m12.1.1.3.3" xref="S2.SS1.p4.12.m12.1.1.3.3.cmml">h</mi></mrow></msubsup><annotation-xml encoding="MathML-Content" id="S2.SS1.p4.12.m12.1b"><apply id="S2.SS1.p4.12.m12.1.1.cmml" xref="S2.SS1.p4.12.m12.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.12.m12.1.1.1.cmml" xref="S2.SS1.p4.12.m12.1.1">superscript</csymbol><apply id="S2.SS1.p4.12.m12.1.1.2.cmml" xref="S2.SS1.p4.12.m12.1.1"><csymbol cd="ambiguous" id="S2.SS1.p4.12.m12.1.1.2.1.cmml" xref="S2.SS1.p4.12.m12.1.1">subscript</csymbol><ci id="S2.SS1.p4.12.m12.1.1.2.2.cmml" xref="S2.SS1.p4.12.m12.1.1.2.2">𝑏</ci><ci id="S2.SS1.p4.12.m12.1.1.2.3.cmml" xref="S2.SS1.p4.12.m12.1.1.2.3">𝑖</ci></apply><apply id="S2.SS1.p4.12.m12.1.1.3.cmml" xref="S2.SS1.p4.12.m12.1.1.3"><times id="S2.SS1.p4.12.m12.1.1.3.1.cmml" xref="S2.SS1.p4.12.m12.1.1.3.1"></times><ci id="S2.SS1.p4.12.m12.1.1.3.2.cmml" xref="S2.SS1.p4.12.m12.1.1.3.2">𝑠</ci><ci id="S2.SS1.p4.12.m12.1.1.3.3.cmml" xref="S2.SS1.p4.12.m12.1.1.3.3">ℎ</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p4.12.m12.1c">b_{i}^{sh}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p4.12.m12.1d">italic_b start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_s italic_h end_POSTSUPERSCRIPT</annotation></semantics></math> (MVAr injected).</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS1.p5">
<p class="ltx_p" id="S2.SS1.p5.1">The inequality constraints on the generator limits, for active and reactive power at each bus, are defined as:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS1.p6">
<table class="ltx_equation ltx_eqn_table" id="S2.Ex2">
<tbody><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_eqn_cell ltx_align_center"><math alttext="G_{P}=\bigcup_{r\in N_{g}}\left\{P_{G,\min}\leq P_{g}\leq P_{G,\max}\right\},%
\quad G_{Q}=\bigcup_{r\in N_{g}}\left\{Q_{G,\min}\leq Q_{g}\leq Q_{G,\max}\right\}" class="ltx_Math" display="block" id="S2.Ex2.m1.10"><semantics id="S2.Ex2.m1.10a"><mrow id="S2.Ex2.m1.10.10.2" xref="S2.Ex2.m1.10.10.3.cmml"><mrow id="S2.Ex2.m1.9.9.1.1" xref="S2.Ex2.m1.9.9.1.1.cmml"><msub id="S2.Ex2.m1.9.9.1.1.3" xref="S2.Ex2.m1.9.9.1.1.3.cmml"><mi id="S2.Ex2.m1.9.9.1.1.3.2" xref="S2.Ex2.m1.9.9.1.1.3.2.cmml">G</mi><mi id="S2.Ex2.m1.9.9.1.1.3.3" xref="S2.Ex2.m1.9.9.1.1.3.3.cmml">P</mi></msub><mo id="S2.Ex2.m1.9.9.1.1.2" rspace="0.111em" xref="S2.Ex2.m1.9.9.1.1.2.cmml">=</mo><mrow id="S2.Ex2.m1.9.9.1.1.1" xref="S2.Ex2.m1.9.9.1.1.1.cmml"><munder id="S2.Ex2.m1.9.9.1.1.1.2" xref="S2.Ex2.m1.9.9.1.1.1.2.cmml"><mo id="S2.Ex2.m1.9.9.1.1.1.2.2" movablelimits="false" rspace="0em" xref="S2.Ex2.m1.9.9.1.1.1.2.2.cmml">⋃</mo><mrow id="S2.Ex2.m1.9.9.1.1.1.2.3" xref="S2.Ex2.m1.9.9.1.1.1.2.3.cmml"><mi id="S2.Ex2.m1.9.9.1.1.1.2.3.2" xref="S2.Ex2.m1.9.9.1.1.1.2.3.2.cmml">r</mi><mo id="S2.Ex2.m1.9.9.1.1.1.2.3.1" xref="S2.Ex2.m1.9.9.1.1.1.2.3.1.cmml">∈</mo><msub id="S2.Ex2.m1.9.9.1.1.1.2.3.3" xref="S2.Ex2.m1.9.9.1.1.1.2.3.3.cmml"><mi id="S2.Ex2.m1.9.9.1.1.1.2.3.3.2" xref="S2.Ex2.m1.9.9.1.1.1.2.3.3.2.cmml">N</mi><mi id="S2.Ex2.m1.9.9.1.1.1.2.3.3.3" xref="S2.Ex2.m1.9.9.1.1.1.2.3.3.3.cmml">g</mi></msub></mrow></munder><mrow id="S2.Ex2.m1.9.9.1.1.1.1.1" xref="S2.Ex2.m1.9.9.1.1.1.1.2.cmml"><mo id="S2.Ex2.m1.9.9.1.1.1.1.1.2" xref="S2.Ex2.m1.9.9.1.1.1.1.2.cmml">{</mo><mrow id="S2.Ex2.m1.9.9.1.1.1.1.1.1" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.cmml"><msub id="S2.Ex2.m1.9.9.1.1.1.1.1.1.2" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.2.cmml"><mi id="S2.Ex2.m1.9.9.1.1.1.1.1.1.2.2" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.2.2.cmml">P</mi><mrow id="S2.Ex2.m1.2.2.2.4" xref="S2.Ex2.m1.2.2.2.3.cmml"><mi id="S2.Ex2.m1.1.1.1.1" xref="S2.Ex2.m1.1.1.1.1.cmml">G</mi><mo id="S2.Ex2.m1.2.2.2.4.1" xref="S2.Ex2.m1.2.2.2.3.cmml">,</mo><mi id="S2.Ex2.m1.2.2.2.2" xref="S2.Ex2.m1.2.2.2.2.cmml">min</mi></mrow></msub><mo id="S2.Ex2.m1.9.9.1.1.1.1.1.1.3" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.3.cmml">≤</mo><msub id="S2.Ex2.m1.9.9.1.1.1.1.1.1.4" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.cmml"><mi id="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.2" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.2.cmml">P</mi><mi id="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.3" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.3.cmml">g</mi></msub><mo id="S2.Ex2.m1.9.9.1.1.1.1.1.1.5" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.5.cmml">≤</mo><msub id="S2.Ex2.m1.9.9.1.1.1.1.1.1.6" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.6.cmml"><mi id="S2.Ex2.m1.9.9.1.1.1.1.1.1.6.2" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.6.2.cmml">P</mi><mrow id="S2.Ex2.m1.4.4.2.4" xref="S2.Ex2.m1.4.4.2.3.cmml"><mi id="S2.Ex2.m1.3.3.1.1" xref="S2.Ex2.m1.3.3.1.1.cmml">G</mi><mo id="S2.Ex2.m1.4.4.2.4.1" xref="S2.Ex2.m1.4.4.2.3.cmml">,</mo><mi id="S2.Ex2.m1.4.4.2.2" xref="S2.Ex2.m1.4.4.2.2.cmml">max</mi></mrow></msub></mrow><mo id="S2.Ex2.m1.9.9.1.1.1.1.1.3" xref="S2.Ex2.m1.9.9.1.1.1.1.2.cmml">}</mo></mrow></mrow></mrow><mo id="S2.Ex2.m1.10.10.2.3" rspace="1.167em" xref="S2.Ex2.m1.10.10.3a.cmml">,</mo><mrow id="S2.Ex2.m1.10.10.2.2" xref="S2.Ex2.m1.10.10.2.2.cmml"><msub id="S2.Ex2.m1.10.10.2.2.3" xref="S2.Ex2.m1.10.10.2.2.3.cmml"><mi id="S2.Ex2.m1.10.10.2.2.3.2" xref="S2.Ex2.m1.10.10.2.2.3.2.cmml">G</mi><mi id="S2.Ex2.m1.10.10.2.2.3.3" xref="S2.Ex2.m1.10.10.2.2.3.3.cmml">Q</mi></msub><mo id="S2.Ex2.m1.10.10.2.2.2" rspace="0.111em" xref="S2.Ex2.m1.10.10.2.2.2.cmml">=</mo><mrow id="S2.Ex2.m1.10.10.2.2.1" xref="S2.Ex2.m1.10.10.2.2.1.cmml"><munder id="S2.Ex2.m1.10.10.2.2.1.2" xref="S2.Ex2.m1.10.10.2.2.1.2.cmml"><mo id="S2.Ex2.m1.10.10.2.2.1.2.2" movablelimits="false" rspace="0em" xref="S2.Ex2.m1.10.10.2.2.1.2.2.cmml">⋃</mo><mrow id="S2.Ex2.m1.10.10.2.2.1.2.3" xref="S2.Ex2.m1.10.10.2.2.1.2.3.cmml"><mi id="S2.Ex2.m1.10.10.2.2.1.2.3.2" xref="S2.Ex2.m1.10.10.2.2.1.2.3.2.cmml">r</mi><mo id="S2.Ex2.m1.10.10.2.2.1.2.3.1" xref="S2.Ex2.m1.10.10.2.2.1.2.3.1.cmml">∈</mo><msub id="S2.Ex2.m1.10.10.2.2.1.2.3.3" xref="S2.Ex2.m1.10.10.2.2.1.2.3.3.cmml"><mi id="S2.Ex2.m1.10.10.2.2.1.2.3.3.2" xref="S2.Ex2.m1.10.10.2.2.1.2.3.3.2.cmml">N</mi><mi id="S2.Ex2.m1.10.10.2.2.1.2.3.3.3" xref="S2.Ex2.m1.10.10.2.2.1.2.3.3.3.cmml">g</mi></msub></mrow></munder><mrow id="S2.Ex2.m1.10.10.2.2.1.1.1" xref="S2.Ex2.m1.10.10.2.2.1.1.2.cmml"><mo id="S2.Ex2.m1.10.10.2.2.1.1.1.2" xref="S2.Ex2.m1.10.10.2.2.1.1.2.cmml">{</mo><mrow id="S2.Ex2.m1.10.10.2.2.1.1.1.1" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.cmml"><msub id="S2.Ex2.m1.10.10.2.2.1.1.1.1.2" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.2.cmml"><mi id="S2.Ex2.m1.10.10.2.2.1.1.1.1.2.2" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.2.2.cmml">Q</mi><mrow id="S2.Ex2.m1.6.6.2.4" xref="S2.Ex2.m1.6.6.2.3.cmml"><mi id="S2.Ex2.m1.5.5.1.1" xref="S2.Ex2.m1.5.5.1.1.cmml">G</mi><mo id="S2.Ex2.m1.6.6.2.4.1" xref="S2.Ex2.m1.6.6.2.3.cmml">,</mo><mi id="S2.Ex2.m1.6.6.2.2" xref="S2.Ex2.m1.6.6.2.2.cmml">min</mi></mrow></msub><mo id="S2.Ex2.m1.10.10.2.2.1.1.1.1.3" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.3.cmml">≤</mo><msub id="S2.Ex2.m1.10.10.2.2.1.1.1.1.4" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.cmml"><mi id="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.2" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.2.cmml">Q</mi><mi id="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.3" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.3.cmml">g</mi></msub><mo id="S2.Ex2.m1.10.10.2.2.1.1.1.1.5" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.5.cmml">≤</mo><msub id="S2.Ex2.m1.10.10.2.2.1.1.1.1.6" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.6.cmml"><mi id="S2.Ex2.m1.10.10.2.2.1.1.1.1.6.2" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.6.2.cmml">Q</mi><mrow id="S2.Ex2.m1.8.8.2.4" xref="S2.Ex2.m1.8.8.2.3.cmml"><mi id="S2.Ex2.m1.7.7.1.1" xref="S2.Ex2.m1.7.7.1.1.cmml">G</mi><mo id="S2.Ex2.m1.8.8.2.4.1" xref="S2.Ex2.m1.8.8.2.3.cmml">,</mo><mi id="S2.Ex2.m1.8.8.2.2" xref="S2.Ex2.m1.8.8.2.2.cmml">max</mi></mrow></msub></mrow><mo id="S2.Ex2.m1.10.10.2.2.1.1.1.3" xref="S2.Ex2.m1.10.10.2.2.1.1.2.cmml">}</mo></mrow></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.Ex2.m1.10b"><apply id="S2.Ex2.m1.10.10.3.cmml" xref="S2.Ex2.m1.10.10.2"><csymbol cd="ambiguous" id="S2.Ex2.m1.10.10.3a.cmml" xref="S2.Ex2.m1.10.10.2.3">formulae-sequence</csymbol><apply id="S2.Ex2.m1.9.9.1.1.cmml" xref="S2.Ex2.m1.9.9.1.1"><eq id="S2.Ex2.m1.9.9.1.1.2.cmml" xref="S2.Ex2.m1.9.9.1.1.2"></eq><apply id="S2.Ex2.m1.9.9.1.1.3.cmml" xref="S2.Ex2.m1.9.9.1.1.3"><csymbol cd="ambiguous" id="S2.Ex2.m1.9.9.1.1.3.1.cmml" xref="S2.Ex2.m1.9.9.1.1.3">subscript</csymbol><ci id="S2.Ex2.m1.9.9.1.1.3.2.cmml" xref="S2.Ex2.m1.9.9.1.1.3.2">𝐺</ci><ci id="S2.Ex2.m1.9.9.1.1.3.3.cmml" xref="S2.Ex2.m1.9.9.1.1.3.3">𝑃</ci></apply><apply id="S2.Ex2.m1.9.9.1.1.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1"><apply id="S2.Ex2.m1.9.9.1.1.1.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2"><csymbol cd="ambiguous" id="S2.Ex2.m1.9.9.1.1.1.2.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2">subscript</csymbol><union id="S2.Ex2.m1.9.9.1.1.1.2.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.2"></union><apply id="S2.Ex2.m1.9.9.1.1.1.2.3.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.3"><in id="S2.Ex2.m1.9.9.1.1.1.2.3.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.3.1"></in><ci id="S2.Ex2.m1.9.9.1.1.1.2.3.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.3.2">𝑟</ci><apply id="S2.Ex2.m1.9.9.1.1.1.2.3.3.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.3.3"><csymbol cd="ambiguous" id="S2.Ex2.m1.9.9.1.1.1.2.3.3.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.3.3">subscript</csymbol><ci id="S2.Ex2.m1.9.9.1.1.1.2.3.3.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.3.3.2">𝑁</ci><ci id="S2.Ex2.m1.9.9.1.1.1.2.3.3.3.cmml" xref="S2.Ex2.m1.9.9.1.1.1.2.3.3.3">𝑔</ci></apply></apply></apply><set id="S2.Ex2.m1.9.9.1.1.1.1.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1"><apply id="S2.Ex2.m1.9.9.1.1.1.1.1.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1"><and id="S2.Ex2.m1.9.9.1.1.1.1.1.1a.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1"></and><apply id="S2.Ex2.m1.9.9.1.1.1.1.1.1b.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1"><leq id="S2.Ex2.m1.9.9.1.1.1.1.1.1.3.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.3"></leq><apply id="S2.Ex2.m1.9.9.1.1.1.1.1.1.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.2"><csymbol cd="ambiguous" id="S2.Ex2.m1.9.9.1.1.1.1.1.1.2.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.2">subscript</csymbol><ci id="S2.Ex2.m1.9.9.1.1.1.1.1.1.2.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.2.2">𝑃</ci><list id="S2.Ex2.m1.2.2.2.3.cmml" xref="S2.Ex2.m1.2.2.2.4"><ci id="S2.Ex2.m1.1.1.1.1.cmml" xref="S2.Ex2.m1.1.1.1.1">𝐺</ci><min id="S2.Ex2.m1.2.2.2.2.cmml" xref="S2.Ex2.m1.2.2.2.2"></min></list></apply><apply id="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.4"><csymbol cd="ambiguous" id="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.4">subscript</csymbol><ci id="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.2">𝑃</ci><ci id="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.3.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.4.3">𝑔</ci></apply></apply><apply id="S2.Ex2.m1.9.9.1.1.1.1.1.1c.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1"><leq id="S2.Ex2.m1.9.9.1.1.1.1.1.1.5.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.5"></leq><share href="https://arxiv.org/html/2410.04818v1#S2.Ex2.m1.9.9.1.1.1.1.1.1.4.cmml" id="S2.Ex2.m1.9.9.1.1.1.1.1.1d.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1"></share><apply id="S2.Ex2.m1.9.9.1.1.1.1.1.1.6.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.6"><csymbol cd="ambiguous" id="S2.Ex2.m1.9.9.1.1.1.1.1.1.6.1.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.6">subscript</csymbol><ci id="S2.Ex2.m1.9.9.1.1.1.1.1.1.6.2.cmml" xref="S2.Ex2.m1.9.9.1.1.1.1.1.1.6.2">𝑃</ci><list id="S2.Ex2.m1.4.4.2.3.cmml" xref="S2.Ex2.m1.4.4.2.4"><ci id="S2.Ex2.m1.3.3.1.1.cmml" xref="S2.Ex2.m1.3.3.1.1">𝐺</ci><max id="S2.Ex2.m1.4.4.2.2.cmml" xref="S2.Ex2.m1.4.4.2.2"></max></list></apply></apply></apply></set></apply></apply><apply id="S2.Ex2.m1.10.10.2.2.cmml" xref="S2.Ex2.m1.10.10.2.2"><eq id="S2.Ex2.m1.10.10.2.2.2.cmml" xref="S2.Ex2.m1.10.10.2.2.2"></eq><apply id="S2.Ex2.m1.10.10.2.2.3.cmml" xref="S2.Ex2.m1.10.10.2.2.3"><csymbol cd="ambiguous" id="S2.Ex2.m1.10.10.2.2.3.1.cmml" xref="S2.Ex2.m1.10.10.2.2.3">subscript</csymbol><ci id="S2.Ex2.m1.10.10.2.2.3.2.cmml" xref="S2.Ex2.m1.10.10.2.2.3.2">𝐺</ci><ci id="S2.Ex2.m1.10.10.2.2.3.3.cmml" xref="S2.Ex2.m1.10.10.2.2.3.3">𝑄</ci></apply><apply id="S2.Ex2.m1.10.10.2.2.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1"><apply id="S2.Ex2.m1.10.10.2.2.1.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2"><csymbol cd="ambiguous" id="S2.Ex2.m1.10.10.2.2.1.2.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2">subscript</csymbol><union id="S2.Ex2.m1.10.10.2.2.1.2.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.2"></union><apply id="S2.Ex2.m1.10.10.2.2.1.2.3.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.3"><in id="S2.Ex2.m1.10.10.2.2.1.2.3.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.3.1"></in><ci id="S2.Ex2.m1.10.10.2.2.1.2.3.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.3.2">𝑟</ci><apply id="S2.Ex2.m1.10.10.2.2.1.2.3.3.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.3.3"><csymbol cd="ambiguous" id="S2.Ex2.m1.10.10.2.2.1.2.3.3.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.3.3">subscript</csymbol><ci id="S2.Ex2.m1.10.10.2.2.1.2.3.3.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.3.3.2">𝑁</ci><ci id="S2.Ex2.m1.10.10.2.2.1.2.3.3.3.cmml" xref="S2.Ex2.m1.10.10.2.2.1.2.3.3.3">𝑔</ci></apply></apply></apply><set id="S2.Ex2.m1.10.10.2.2.1.1.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1"><apply id="S2.Ex2.m1.10.10.2.2.1.1.1.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1"><and id="S2.Ex2.m1.10.10.2.2.1.1.1.1a.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1"></and><apply id="S2.Ex2.m1.10.10.2.2.1.1.1.1b.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1"><leq id="S2.Ex2.m1.10.10.2.2.1.1.1.1.3.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.3"></leq><apply id="S2.Ex2.m1.10.10.2.2.1.1.1.1.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.2"><csymbol cd="ambiguous" id="S2.Ex2.m1.10.10.2.2.1.1.1.1.2.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.2">subscript</csymbol><ci id="S2.Ex2.m1.10.10.2.2.1.1.1.1.2.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.2.2">𝑄</ci><list id="S2.Ex2.m1.6.6.2.3.cmml" xref="S2.Ex2.m1.6.6.2.4"><ci id="S2.Ex2.m1.5.5.1.1.cmml" xref="S2.Ex2.m1.5.5.1.1">𝐺</ci><min id="S2.Ex2.m1.6.6.2.2.cmml" xref="S2.Ex2.m1.6.6.2.2"></min></list></apply><apply id="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.4"><csymbol cd="ambiguous" id="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.4">subscript</csymbol><ci id="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.2">𝑄</ci><ci id="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.3.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.4.3">𝑔</ci></apply></apply><apply id="S2.Ex2.m1.10.10.2.2.1.1.1.1c.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1"><leq id="S2.Ex2.m1.10.10.2.2.1.1.1.1.5.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.5"></leq><share href="https://arxiv.org/html/2410.04818v1#S2.Ex2.m1.10.10.2.2.1.1.1.1.4.cmml" id="S2.Ex2.m1.10.10.2.2.1.1.1.1d.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1"></share><apply id="S2.Ex2.m1.10.10.2.2.1.1.1.1.6.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.6"><csymbol cd="ambiguous" id="S2.Ex2.m1.10.10.2.2.1.1.1.1.6.1.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.6">subscript</csymbol><ci id="S2.Ex2.m1.10.10.2.2.1.1.1.1.6.2.cmml" xref="S2.Ex2.m1.10.10.2.2.1.1.1.1.6.2">𝑄</ci><list id="S2.Ex2.m1.8.8.2.3.cmml" xref="S2.Ex2.m1.8.8.2.4"><ci id="S2.Ex2.m1.7.7.1.1.cmml" xref="S2.Ex2.m1.7.7.1.1">𝐺</ci><max id="S2.Ex2.m1.8.8.2.2.cmml" xref="S2.Ex2.m1.8.8.2.2"></max></list></apply></apply></apply></set></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.Ex2.m1.10c">G_{P}=\bigcup_{r\in N_{g}}\left\{P_{G,\min}\leq P_{g}\leq P_{G,\max}\right\},%
\quad G_{Q}=\bigcup_{r\in N_{g}}\left\{Q_{G,\min}\leq Q_{g}\leq Q_{G,\max}\right\}</annotation><annotation encoding="application/x-llamapun" id="S2.Ex2.m1.10d">italic_G start_POSTSUBSCRIPT italic_P end_POSTSUBSCRIPT = ⋃ start_POSTSUBSCRIPT italic_r ∈ italic_N start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT end_POSTSUBSCRIPT { italic_P start_POSTSUBSCRIPT italic_G , roman_min end_POSTSUBSCRIPT ≤ italic_P start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT ≤ italic_P start_POSTSUBSCRIPT italic_G , roman_max end_POSTSUBSCRIPT } , italic_G start_POSTSUBSCRIPT italic_Q end_POSTSUBSCRIPT = ⋃ start_POSTSUBSCRIPT italic_r ∈ italic_N start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT end_POSTSUBSCRIPT { italic_Q start_POSTSUBSCRIPT italic_G , roman_min end_POSTSUBSCRIPT ≤ italic_Q start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT ≤ italic_Q start_POSTSUBSCRIPT italic_G , roman_max end_POSTSUBSCRIPT }</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
</tr></tbody>
</table>
<p class="ltx_p" id="S2.SS1.p6.2">Similarly, the inequality constraints on voltage magnitudes <math alttext="G_{V}" class="ltx_Math" display="inline" id="S2.SS1.p6.1.m1.1"><semantics id="S2.SS1.p6.1.m1.1a"><msub id="S2.SS1.p6.1.m1.1.1" xref="S2.SS1.p6.1.m1.1.1.cmml"><mi id="S2.SS1.p6.1.m1.1.1.2" xref="S2.SS1.p6.1.m1.1.1.2.cmml">G</mi><mi id="S2.SS1.p6.1.m1.1.1.3" xref="S2.SS1.p6.1.m1.1.1.3.cmml">V</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p6.1.m1.1b"><apply id="S2.SS1.p6.1.m1.1.1.cmml" xref="S2.SS1.p6.1.m1.1.1"><csymbol cd="ambiguous" id="S2.SS1.p6.1.m1.1.1.1.cmml" xref="S2.SS1.p6.1.m1.1.1">subscript</csymbol><ci id="S2.SS1.p6.1.m1.1.1.2.cmml" xref="S2.SS1.p6.1.m1.1.1.2">𝐺</ci><ci id="S2.SS1.p6.1.m1.1.1.3.cmml" xref="S2.SS1.p6.1.m1.1.1.3">𝑉</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p6.1.m1.1c">G_{V}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p6.1.m1.1d">italic_G start_POSTSUBSCRIPT italic_V end_POSTSUBSCRIPT</annotation></semantics></math> and branch thermal limits <math alttext="G_{S}" class="ltx_Math" display="inline" id="S2.SS1.p6.2.m2.1"><semantics id="S2.SS1.p6.2.m2.1a"><msub id="S2.SS1.p6.2.m2.1.1" xref="S2.SS1.p6.2.m2.1.1.cmml"><mi id="S2.SS1.p6.2.m2.1.1.2" xref="S2.SS1.p6.2.m2.1.1.2.cmml">G</mi><mi id="S2.SS1.p6.2.m2.1.1.3" xref="S2.SS1.p6.2.m2.1.1.3.cmml">S</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS1.p6.2.m2.1b"><apply id="S2.SS1.p6.2.m2.1.1.cmml" xref="S2.SS1.p6.2.m2.1.1"><csymbol cd="ambiguous" id="S2.SS1.p6.2.m2.1.1.1.cmml" xref="S2.SS1.p6.2.m2.1.1">subscript</csymbol><ci id="S2.SS1.p6.2.m2.1.1.2.cmml" xref="S2.SS1.p6.2.m2.1.1.2">𝐺</ci><ci id="S2.SS1.p6.2.m2.1.1.3.cmml" xref="S2.SS1.p6.2.m2.1.1.3">𝑆</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p6.2.m2.1c">G_{S}</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p6.2.m2.1d">italic_G start_POSTSUBSCRIPT italic_S end_POSTSUBSCRIPT</annotation></semantics></math> are:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equation ltx_eqn_table" id="S2.Ex3">
<tbody><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_eqn_cell ltx_align_center"><math alttext="G_{V}=\bigcup_{i\in N}\left\{V_{i,\min}\leq V_{i}\leq V_{i,\max}\right\},\quad
G%
_{S}=\bigcup_{(ij)\in E}\left\{(p_{ij})^{2}+(q_{ij})^{2}\leq|S_{\max,ij}|\right\}" class="ltx_Math" display="block" id="S2.Ex3.m1.9"><semantics id="S2.Ex3.m1.9a"><mrow id="S2.Ex3.m1.9.9.2" xref="S2.Ex3.m1.9.9.3.cmml"><mrow id="S2.Ex3.m1.8.8.1.1" xref="S2.Ex3.m1.8.8.1.1.cmml"><msub id="S2.Ex3.m1.8.8.1.1.3" xref="S2.Ex3.m1.8.8.1.1.3.cmml"><mi id="S2.Ex3.m1.8.8.1.1.3.2" xref="S2.Ex3.m1.8.8.1.1.3.2.cmml">G</mi><mi id="S2.Ex3.m1.8.8.1.1.3.3" xref="S2.Ex3.m1.8.8.1.1.3.3.cmml">V</mi></msub><mo id="S2.Ex3.m1.8.8.1.1.2" rspace="0.111em" xref="S2.Ex3.m1.8.8.1.1.2.cmml">=</mo><mrow id="S2.Ex3.m1.8.8.1.1.1" xref="S2.Ex3.m1.8.8.1.1.1.cmml"><munder id="S2.Ex3.m1.8.8.1.1.1.2" xref="S2.Ex3.m1.8.8.1.1.1.2.cmml"><mo id="S2.Ex3.m1.8.8.1.1.1.2.2" movablelimits="false" rspace="0em" xref="S2.Ex3.m1.8.8.1.1.1.2.2.cmml">⋃</mo><mrow id="S2.Ex3.m1.8.8.1.1.1.2.3" xref="S2.Ex3.m1.8.8.1.1.1.2.3.cmml"><mi id="S2.Ex3.m1.8.8.1.1.1.2.3.2" xref="S2.Ex3.m1.8.8.1.1.1.2.3.2.cmml">i</mi><mo id="S2.Ex3.m1.8.8.1.1.1.2.3.1" xref="S2.Ex3.m1.8.8.1.1.1.2.3.1.cmml">∈</mo><mi id="S2.Ex3.m1.8.8.1.1.1.2.3.3" xref="S2.Ex3.m1.8.8.1.1.1.2.3.3.cmml">N</mi></mrow></munder><mrow id="S2.Ex3.m1.8.8.1.1.1.1.1" xref="S2.Ex3.m1.8.8.1.1.1.1.2.cmml"><mo id="S2.Ex3.m1.8.8.1.1.1.1.1.2" xref="S2.Ex3.m1.8.8.1.1.1.1.2.cmml">{</mo><mrow id="S2.Ex3.m1.8.8.1.1.1.1.1.1" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.cmml"><msub id="S2.Ex3.m1.8.8.1.1.1.1.1.1.2" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.2.cmml"><mi id="S2.Ex3.m1.8.8.1.1.1.1.1.1.2.2" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.2.2.cmml">V</mi><mrow id="S2.Ex3.m1.2.2.2.4" xref="S2.Ex3.m1.2.2.2.3.cmml"><mi id="S2.Ex3.m1.1.1.1.1" xref="S2.Ex3.m1.1.1.1.1.cmml">i</mi><mo id="S2.Ex3.m1.2.2.2.4.1" xref="S2.Ex3.m1.2.2.2.3.cmml">,</mo><mi id="S2.Ex3.m1.2.2.2.2" xref="S2.Ex3.m1.2.2.2.2.cmml">min</mi></mrow></msub><mo id="S2.Ex3.m1.8.8.1.1.1.1.1.1.3" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.3.cmml">≤</mo><msub id="S2.Ex3.m1.8.8.1.1.1.1.1.1.4" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.cmml"><mi id="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.2" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.2.cmml">V</mi><mi id="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.3" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.3.cmml">i</mi></msub><mo id="S2.Ex3.m1.8.8.1.1.1.1.1.1.5" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.5.cmml">≤</mo><msub id="S2.Ex3.m1.8.8.1.1.1.1.1.1.6" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.6.cmml"><mi id="S2.Ex3.m1.8.8.1.1.1.1.1.1.6.2" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.6.2.cmml">V</mi><mrow id="S2.Ex3.m1.4.4.2.4" xref="S2.Ex3.m1.4.4.2.3.cmml"><mi id="S2.Ex3.m1.3.3.1.1" xref="S2.Ex3.m1.3.3.1.1.cmml">i</mi><mo id="S2.Ex3.m1.4.4.2.4.1" xref="S2.Ex3.m1.4.4.2.3.cmml">,</mo><mi id="S2.Ex3.m1.4.4.2.2" xref="S2.Ex3.m1.4.4.2.2.cmml">max</mi></mrow></msub></mrow><mo id="S2.Ex3.m1.8.8.1.1.1.1.1.3" xref="S2.Ex3.m1.8.8.1.1.1.1.2.cmml">}</mo></mrow></mrow></mrow><mo id="S2.Ex3.m1.9.9.2.3" rspace="1.167em" xref="S2.Ex3.m1.9.9.3a.cmml">,</mo><mrow id="S2.Ex3.m1.9.9.2.2" xref="S2.Ex3.m1.9.9.2.2.cmml"><msub id="S2.Ex3.m1.9.9.2.2.3" xref="S2.Ex3.m1.9.9.2.2.3.cmml"><mi id="S2.Ex3.m1.9.9.2.2.3.2" xref="S2.Ex3.m1.9.9.2.2.3.2.cmml">G</mi><mi id="S2.Ex3.m1.9.9.2.2.3.3" xref="S2.Ex3.m1.9.9.2.2.3.3.cmml">S</mi></msub><mo id="S2.Ex3.m1.9.9.2.2.2" rspace="0.111em" xref="S2.Ex3.m1.9.9.2.2.2.cmml">=</mo><mrow id="S2.Ex3.m1.9.9.2.2.1" xref="S2.Ex3.m1.9.9.2.2.1.cmml"><munder id="S2.Ex3.m1.9.9.2.2.1.2" xref="S2.Ex3.m1.9.9.2.2.1.2.cmml"><mo id="S2.Ex3.m1.9.9.2.2.1.2.2" movablelimits="false" rspace="0em" xref="S2.Ex3.m1.9.9.2.2.1.2.2.cmml">⋃</mo><mrow id="S2.Ex3.m1.5.5.1" xref="S2.Ex3.m1.5.5.1.cmml"><mrow id="S2.Ex3.m1.5.5.1.1.1" xref="S2.Ex3.m1.5.5.1.1.1.1.cmml"><mo id="S2.Ex3.m1.5.5.1.1.1.2" stretchy="false" xref="S2.Ex3.m1.5.5.1.1.1.1.cmml">(</mo><mrow id="S2.Ex3.m1.5.5.1.1.1.1" xref="S2.Ex3.m1.5.5.1.1.1.1.cmml"><mi id="S2.Ex3.m1.5.5.1.1.1.1.2" xref="S2.Ex3.m1.5.5.1.1.1.1.2.cmml">i</mi><mo id="S2.Ex3.m1.5.5.1.1.1.1.1" xref="S2.Ex3.m1.5.5.1.1.1.1.1.cmml">⁢</mo><mi id="S2.Ex3.m1.5.5.1.1.1.1.3" xref="S2.Ex3.m1.5.5.1.1.1.1.3.cmml">j</mi></mrow><mo id="S2.Ex3.m1.5.5.1.1.1.3" stretchy="false" xref="S2.Ex3.m1.5.5.1.1.1.1.cmml">)</mo></mrow><mo id="S2.Ex3.m1.5.5.1.2" xref="S2.Ex3.m1.5.5.1.2.cmml">∈</mo><mi id="S2.Ex3.m1.5.5.1.3" xref="S2.Ex3.m1.5.5.1.3.cmml">E</mi></mrow></munder><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.2.cmml"><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.2" xref="S2.Ex3.m1.9.9.2.2.1.1.2.cmml">{</mo><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.cmml"><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.cmml"><msup id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.cmml"><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.cmml"><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.2" stretchy="false" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.cmml">(</mo><msub id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.cmml"><mi id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.2" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.2.cmml">p</mi><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.cmml"><mi id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.2" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.2.cmml">i</mi><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.1.cmml">⁢</mo><mi id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.3" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.3" stretchy="false" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.cmml">)</mo></mrow><mn id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.3" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.3.cmml">2</mn></msup><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.3" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.3.cmml">+</mo><msup id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.cmml"><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.cmml"><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.2" stretchy="false" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.cmml">(</mo><msub id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.cmml"><mi id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.2" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.2.cmml">q</mi><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.cmml"><mi id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.2" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.2.cmml">i</mi><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.1.cmml">⁢</mo><mi id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.3" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.3.cmml">j</mi></mrow></msub><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.3" stretchy="false" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.cmml">)</mo></mrow><mn id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.3" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.3.cmml">2</mn></msup></mrow><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.4" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.4.cmml">≤</mo><mrow id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.2.cmml"><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.2" stretchy="false" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.2.1.cmml">|</mo><msub id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1.cmml"><mi id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1.2" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1.2.cmml">S</mi><mrow id="S2.Ex3.m1.7.7.2.2" xref="S2.Ex3.m1.7.7.2.3.cmml"><mi id="S2.Ex3.m1.6.6.1.1" xref="S2.Ex3.m1.6.6.1.1.cmml">max</mi><mo id="S2.Ex3.m1.7.7.2.2.2" xref="S2.Ex3.m1.7.7.2.3.cmml">,</mo><mrow id="S2.Ex3.m1.7.7.2.2.1" xref="S2.Ex3.m1.7.7.2.2.1.cmml"><mi id="S2.Ex3.m1.7.7.2.2.1.2" xref="S2.Ex3.m1.7.7.2.2.1.2.cmml">i</mi><mo id="S2.Ex3.m1.7.7.2.2.1.1" xref="S2.Ex3.m1.7.7.2.2.1.1.cmml">⁢</mo><mi id="S2.Ex3.m1.7.7.2.2.1.3" xref="S2.Ex3.m1.7.7.2.2.1.3.cmml">j</mi></mrow></mrow></msub><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.3" stretchy="false" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.2.1.cmml">|</mo></mrow></mrow><mo id="S2.Ex3.m1.9.9.2.2.1.1.1.3" xref="S2.Ex3.m1.9.9.2.2.1.1.2.cmml">}</mo></mrow></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.Ex3.m1.9b"><apply id="S2.Ex3.m1.9.9.3.cmml" xref="S2.Ex3.m1.9.9.2"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.3a.cmml" xref="S2.Ex3.m1.9.9.2.3">formulae-sequence</csymbol><apply id="S2.Ex3.m1.8.8.1.1.cmml" xref="S2.Ex3.m1.8.8.1.1"><eq id="S2.Ex3.m1.8.8.1.1.2.cmml" xref="S2.Ex3.m1.8.8.1.1.2"></eq><apply id="S2.Ex3.m1.8.8.1.1.3.cmml" xref="S2.Ex3.m1.8.8.1.1.3"><csymbol cd="ambiguous" id="S2.Ex3.m1.8.8.1.1.3.1.cmml" xref="S2.Ex3.m1.8.8.1.1.3">subscript</csymbol><ci id="S2.Ex3.m1.8.8.1.1.3.2.cmml" xref="S2.Ex3.m1.8.8.1.1.3.2">𝐺</ci><ci id="S2.Ex3.m1.8.8.1.1.3.3.cmml" xref="S2.Ex3.m1.8.8.1.1.3.3">𝑉</ci></apply><apply id="S2.Ex3.m1.8.8.1.1.1.cmml" xref="S2.Ex3.m1.8.8.1.1.1"><apply id="S2.Ex3.m1.8.8.1.1.1.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.2"><csymbol cd="ambiguous" id="S2.Ex3.m1.8.8.1.1.1.2.1.cmml" xref="S2.Ex3.m1.8.8.1.1.1.2">subscript</csymbol><union id="S2.Ex3.m1.8.8.1.1.1.2.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.2.2"></union><apply id="S2.Ex3.m1.8.8.1.1.1.2.3.cmml" xref="S2.Ex3.m1.8.8.1.1.1.2.3"><in id="S2.Ex3.m1.8.8.1.1.1.2.3.1.cmml" xref="S2.Ex3.m1.8.8.1.1.1.2.3.1"></in><ci id="S2.Ex3.m1.8.8.1.1.1.2.3.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.2.3.2">𝑖</ci><ci id="S2.Ex3.m1.8.8.1.1.1.2.3.3.cmml" xref="S2.Ex3.m1.8.8.1.1.1.2.3.3">𝑁</ci></apply></apply><set id="S2.Ex3.m1.8.8.1.1.1.1.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1"><apply id="S2.Ex3.m1.8.8.1.1.1.1.1.1.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1"><and id="S2.Ex3.m1.8.8.1.1.1.1.1.1a.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1"></and><apply id="S2.Ex3.m1.8.8.1.1.1.1.1.1b.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1"><leq id="S2.Ex3.m1.8.8.1.1.1.1.1.1.3.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.3"></leq><apply id="S2.Ex3.m1.8.8.1.1.1.1.1.1.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.2"><csymbol cd="ambiguous" id="S2.Ex3.m1.8.8.1.1.1.1.1.1.2.1.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.2">subscript</csymbol><ci id="S2.Ex3.m1.8.8.1.1.1.1.1.1.2.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.2.2">𝑉</ci><list id="S2.Ex3.m1.2.2.2.3.cmml" xref="S2.Ex3.m1.2.2.2.4"><ci id="S2.Ex3.m1.1.1.1.1.cmml" xref="S2.Ex3.m1.1.1.1.1">𝑖</ci><min id="S2.Ex3.m1.2.2.2.2.cmml" xref="S2.Ex3.m1.2.2.2.2"></min></list></apply><apply id="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.4"><csymbol cd="ambiguous" id="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.1.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.4">subscript</csymbol><ci id="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.2">𝑉</ci><ci id="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.3.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.4.3">𝑖</ci></apply></apply><apply id="S2.Ex3.m1.8.8.1.1.1.1.1.1c.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1"><leq id="S2.Ex3.m1.8.8.1.1.1.1.1.1.5.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.5"></leq><share href="https://arxiv.org/html/2410.04818v1#S2.Ex3.m1.8.8.1.1.1.1.1.1.4.cmml" id="S2.Ex3.m1.8.8.1.1.1.1.1.1d.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1"></share><apply id="S2.Ex3.m1.8.8.1.1.1.1.1.1.6.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.6"><csymbol cd="ambiguous" id="S2.Ex3.m1.8.8.1.1.1.1.1.1.6.1.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.6">subscript</csymbol><ci id="S2.Ex3.m1.8.8.1.1.1.1.1.1.6.2.cmml" xref="S2.Ex3.m1.8.8.1.1.1.1.1.1.6.2">𝑉</ci><list id="S2.Ex3.m1.4.4.2.3.cmml" xref="S2.Ex3.m1.4.4.2.4"><ci id="S2.Ex3.m1.3.3.1.1.cmml" xref="S2.Ex3.m1.3.3.1.1">𝑖</ci><max id="S2.Ex3.m1.4.4.2.2.cmml" xref="S2.Ex3.m1.4.4.2.2"></max></list></apply></apply></apply></set></apply></apply><apply id="S2.Ex3.m1.9.9.2.2.cmml" xref="S2.Ex3.m1.9.9.2.2"><eq id="S2.Ex3.m1.9.9.2.2.2.cmml" xref="S2.Ex3.m1.9.9.2.2.2"></eq><apply id="S2.Ex3.m1.9.9.2.2.3.cmml" xref="S2.Ex3.m1.9.9.2.2.3"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.2.2.3.1.cmml" xref="S2.Ex3.m1.9.9.2.2.3">subscript</csymbol><ci id="S2.Ex3.m1.9.9.2.2.3.2.cmml" xref="S2.Ex3.m1.9.9.2.2.3.2">𝐺</ci><ci id="S2.Ex3.m1.9.9.2.2.3.3.cmml" xref="S2.Ex3.m1.9.9.2.2.3.3">𝑆</ci></apply><apply id="S2.Ex3.m1.9.9.2.2.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1"><apply id="S2.Ex3.m1.9.9.2.2.1.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.2"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.2.2.1.2.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.2">subscript</csymbol><union id="S2.Ex3.m1.9.9.2.2.1.2.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.2.2"></union><apply id="S2.Ex3.m1.5.5.1.cmml" xref="S2.Ex3.m1.5.5.1"><in id="S2.Ex3.m1.5.5.1.2.cmml" xref="S2.Ex3.m1.5.5.1.2"></in><apply id="S2.Ex3.m1.5.5.1.1.1.1.cmml" xref="S2.Ex3.m1.5.5.1.1.1"><times id="S2.Ex3.m1.5.5.1.1.1.1.1.cmml" xref="S2.Ex3.m1.5.5.1.1.1.1.1"></times><ci id="S2.Ex3.m1.5.5.1.1.1.1.2.cmml" xref="S2.Ex3.m1.5.5.1.1.1.1.2">𝑖</ci><ci id="S2.Ex3.m1.5.5.1.1.1.1.3.cmml" xref="S2.Ex3.m1.5.5.1.1.1.1.3">𝑗</ci></apply><ci id="S2.Ex3.m1.5.5.1.3.cmml" xref="S2.Ex3.m1.5.5.1.3">𝐸</ci></apply></apply><set id="S2.Ex3.m1.9.9.2.2.1.1.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1"><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1"><leq id="S2.Ex3.m1.9.9.2.2.1.1.1.1.4.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.4"></leq><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2"><plus id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.3.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.3"></plus><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1">superscript</csymbol><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1">subscript</csymbol><ci id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.2">𝑝</ci><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3"><times id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.1"></times><ci id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.2">𝑖</ci><ci id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.3.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.1.1.1.3.3">𝑗</ci></apply></apply><cn id="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.3.cmml" type="integer" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.1.1.3">2</cn></apply><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2">superscript</csymbol><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1">subscript</csymbol><ci id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.2">𝑞</ci><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3"><times id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.1"></times><ci id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.2">𝑖</ci><ci id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.3.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.1.1.1.3.3">𝑗</ci></apply></apply><cn id="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.3.cmml" type="integer" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.2.2.3">2</cn></apply></apply><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1"><abs id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.2.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.2"></abs><apply id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1"><csymbol cd="ambiguous" id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1.1.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1">subscript</csymbol><ci id="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1.2.cmml" xref="S2.Ex3.m1.9.9.2.2.1.1.1.1.3.1.1.2">𝑆</ci><list id="S2.Ex3.m1.7.7.2.3.cmml" xref="S2.Ex3.m1.7.7.2.2"><max id="S2.Ex3.m1.6.6.1.1.cmml" xref="S2.Ex3.m1.6.6.1.1"></max><apply id="S2.Ex3.m1.7.7.2.2.1.cmml" xref="S2.Ex3.m1.7.7.2.2.1"><times id="S2.Ex3.m1.7.7.2.2.1.1.cmml" xref="S2.Ex3.m1.7.7.2.2.1.1"></times><ci id="S2.Ex3.m1.7.7.2.2.1.2.cmml" xref="S2.Ex3.m1.7.7.2.2.1.2">𝑖</ci><ci id="S2.Ex3.m1.7.7.2.2.1.3.cmml" xref="S2.Ex3.m1.7.7.2.2.1.3">𝑗</ci></apply></list></apply></apply></apply></set></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.Ex3.m1.9c">G_{V}=\bigcup_{i\in N}\left\{V_{i,\min}\leq V_{i}\leq V_{i,\max}\right\},\quad
G%
_{S}=\bigcup_{(ij)\in E}\left\{(p_{ij})^{2}+(q_{ij})^{2}\leq|S_{\max,ij}|\right\}</annotation><annotation encoding="application/x-llamapun" id="S2.Ex3.m1.9d">italic_G start_POSTSUBSCRIPT italic_V end_POSTSUBSCRIPT = ⋃ start_POSTSUBSCRIPT italic_i ∈ italic_N end_POSTSUBSCRIPT { italic_V start_POSTSUBSCRIPT italic_i , roman_min end_POSTSUBSCRIPT ≤ italic_V start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT ≤ italic_V start_POSTSUBSCRIPT italic_i , roman_max end_POSTSUBSCRIPT } , italic_G start_POSTSUBSCRIPT italic_S end_POSTSUBSCRIPT = ⋃ start_POSTSUBSCRIPT ( italic_i italic_j ) ∈ italic_E end_POSTSUBSCRIPT { ( italic_p start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT ) start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT + ( italic_q start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT ) start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT ≤ | italic_S start_POSTSUBSCRIPT roman_max , italic_i italic_j end_POSTSUBSCRIPT | }</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
</tr></tbody>
</table>
<p class="ltx_p" id="S2.SS1.p6.6">where <math alttext="|S_{\max,ij}|" class="ltx_Math" display="inline" id="S2.SS1.p6.3.m1.3"><semantics id="S2.SS1.p6.3.m1.3a"><mrow id="S2.SS1.p6.3.m1.3.3.1" xref="S2.SS1.p6.3.m1.3.3.2.cmml"><mo id="S2.SS1.p6.3.m1.3.3.1.2" stretchy="false" xref="S2.SS1.p6.3.m1.3.3.2.1.cmml">|</mo><msub id="S2.SS1.p6.3.m1.3.3.1.1" xref="S2.SS1.p6.3.m1.3.3.1.1.cmml"><mi id="S2.SS1.p6.3.m1.3.3.1.1.2" xref="S2.SS1.p6.3.m1.3.3.1.1.2.cmml">S</mi><mrow id="S2.SS1.p6.3.m1.2.2.2.2" xref="S2.SS1.p6.3.m1.2.2.2.3.cmml"><mi id="S2.SS1.p6.3.m1.1.1.1.1" xref="S2.SS1.p6.3.m1.1.1.1.1.cmml">max</mi><mo id="S2.SS1.p6.3.m1.2.2.2.2.2" xref="S2.SS1.p6.3.m1.2.2.2.3.cmml">,</mo><mrow id="S2.SS1.p6.3.m1.2.2.2.2.1" xref="S2.SS1.p6.3.m1.2.2.2.2.1.cmml"><mi id="S2.SS1.p6.3.m1.2.2.2.2.1.2" xref="S2.SS1.p6.3.m1.2.2.2.2.1.2.cmml">i</mi><mo id="S2.SS1.p6.3.m1.2.2.2.2.1.1" xref="S2.SS1.p6.3.m1.2.2.2.2.1.1.cmml">⁢</mo><mi id="S2.SS1.p6.3.m1.2.2.2.2.1.3" xref="S2.SS1.p6.3.m1.2.2.2.2.1.3.cmml">j</mi></mrow></mrow></msub><mo id="S2.SS1.p6.3.m1.3.3.1.3" stretchy="false" xref="S2.SS1.p6.3.m1.3.3.2.1.cmml">|</mo></mrow><annotation-xml encoding="MathML-Content" id="S2.SS1.p6.3.m1.3b"><apply id="S2.SS1.p6.3.m1.3.3.2.cmml" xref="S2.SS1.p6.3.m1.3.3.1"><abs id="S2.SS1.p6.3.m1.3.3.2.1.cmml" xref="S2.SS1.p6.3.m1.3.3.1.2"></abs><apply id="S2.SS1.p6.3.m1.3.3.1.1.cmml" xref="S2.SS1.p6.3.m1.3.3.1.1"><csymbol cd="ambiguous" id="S2.SS1.p6.3.m1.3.3.1.1.1.cmml" xref="S2.SS1.p6.3.m1.3.3.1.1">subscript</csymbol><ci id="S2.SS1.p6.3.m1.3.3.1.1.2.cmml" xref="S2.SS1.p6.3.m1.3.3.1.1.2">𝑆</ci><list id="S2.SS1.p6.3.m1.2.2.2.3.cmml" xref="S2.SS1.p6.3.m1.2.2.2.2"><max id="S2.SS1.p6.3.m1.1.1.1.1.cmml" xref="S2.SS1.p6.3.m1.1.1.1.1"></max><apply id="S2.SS1.p6.3.m1.2.2.2.2.1.cmml" xref="S2.SS1.p6.3.m1.2.2.2.2.1"><times id="S2.SS1.p6.3.m1.2.2.2.2.1.1.cmml" xref="S2.SS1.p6.3.m1.2.2.2.2.1.1"></times><ci id="S2.SS1.p6.3.m1.2.2.2.2.1.2.cmml" xref="S2.SS1.p6.3.m1.2.2.2.2.1.2">𝑖</ci><ci id="S2.SS1.p6.3.m1.2.2.2.2.1.3.cmml" xref="S2.SS1.p6.3.m1.2.2.2.2.1.3">𝑗</ci></apply></list></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p6.3.m1.3c">|S_{\max,ij}|</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p6.3.m1.3d">| italic_S start_POSTSUBSCRIPT roman_max , italic_i italic_j end_POSTSUBSCRIPT |</annotation></semantics></math> represents the maximum allowable apparent power<span class="ltx_note ltx_role_footnote" id="footnote2"><sup class="ltx_note_mark">2</sup><span class="ltx_note_outer"><span class="ltx_note_content"><sup class="ltx_note_mark">2</sup><span class="ltx_tag ltx_tag_note">2</span>Apparent power <math alttext="S" class="ltx_Math" display="inline" id="footnote2.m1.1"><semantics id="footnote2.m1.1b"><mi id="footnote2.m1.1.1" xref="footnote2.m1.1.1.cmml">S</mi><annotation-xml encoding="MathML-Content" id="footnote2.m1.1c"><ci id="footnote2.m1.1.1.cmml" xref="footnote2.m1.1.1">𝑆</ci></annotation-xml><annotation encoding="application/x-tex" id="footnote2.m1.1d">S</annotation><annotation encoding="application/x-llamapun" id="footnote2.m1.1e">italic_S</annotation></semantics></math> in an AC circuit is the product of the RMS voltage and the RMS current, expressed as <math alttext="S=V\times I^{*}" class="ltx_Math" display="inline" id="footnote2.m2.1"><semantics id="footnote2.m2.1b"><mrow id="footnote2.m2.1.1" xref="footnote2.m2.1.1.cmml"><mi id="footnote2.m2.1.1.2" xref="footnote2.m2.1.1.2.cmml">S</mi><mo id="footnote2.m2.1.1.1" xref="footnote2.m2.1.1.1.cmml">=</mo><mrow id="footnote2.m2.1.1.3" xref="footnote2.m2.1.1.3.cmml"><mi id="footnote2.m2.1.1.3.2" xref="footnote2.m2.1.1.3.2.cmml">V</mi><mo id="footnote2.m2.1.1.3.1" lspace="0.222em" rspace="0.222em" xref="footnote2.m2.1.1.3.1.cmml">×</mo><msup id="footnote2.m2.1.1.3.3" xref="footnote2.m2.1.1.3.3.cmml"><mi id="footnote2.m2.1.1.3.3.2" xref="footnote2.m2.1.1.3.3.2.cmml">I</mi><mo id="footnote2.m2.1.1.3.3.3" xref="footnote2.m2.1.1.3.3.3.cmml">∗</mo></msup></mrow></mrow><annotation-xml encoding="MathML-Content" id="footnote2.m2.1c"><apply id="footnote2.m2.1.1.cmml" xref="footnote2.m2.1.1"><eq id="footnote2.m2.1.1.1.cmml" xref="footnote2.m2.1.1.1"></eq><ci id="footnote2.m2.1.1.2.cmml" xref="footnote2.m2.1.1.2">𝑆</ci><apply id="footnote2.m2.1.1.3.cmml" xref="footnote2.m2.1.1.3"><times id="footnote2.m2.1.1.3.1.cmml" xref="footnote2.m2.1.1.3.1"></times><ci id="footnote2.m2.1.1.3.2.cmml" xref="footnote2.m2.1.1.3.2">𝑉</ci><apply id="footnote2.m2.1.1.3.3.cmml" xref="footnote2.m2.1.1.3.3"><csymbol cd="ambiguous" id="footnote2.m2.1.1.3.3.1.cmml" xref="footnote2.m2.1.1.3.3">superscript</csymbol><ci id="footnote2.m2.1.1.3.3.2.cmml" xref="footnote2.m2.1.1.3.3.2">𝐼</ci><times id="footnote2.m2.1.1.3.3.3.cmml" xref="footnote2.m2.1.1.3.3.3"></times></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="footnote2.m2.1d">S=V\times I^{*}</annotation><annotation encoding="application/x-llamapun" id="footnote2.m2.1e">italic_S = italic_V × italic_I start_POSTSUPERSCRIPT ∗ end_POSTSUPERSCRIPT</annotation></semantics></math>, or in terms of magnitude as <math alttext="|S|=\sqrt{P^{2}+Q^{2}}" class="ltx_Math" display="inline" id="footnote2.m3.1"><semantics id="footnote2.m3.1b"><mrow id="footnote2.m3.1.2" xref="footnote2.m3.1.2.cmml"><mrow id="footnote2.m3.1.2.2.2" xref="footnote2.m3.1.2.2.1.cmml"><mo id="footnote2.m3.1.2.2.2.1" stretchy="false" xref="footnote2.m3.1.2.2.1.1.cmml">|</mo><mi id="footnote2.m3.1.1" xref="footnote2.m3.1.1.cmml">S</mi><mo id="footnote2.m3.1.2.2.2.2" stretchy="false" xref="footnote2.m3.1.2.2.1.1.cmml">|</mo></mrow><mo id="footnote2.m3.1.2.1" xref="footnote2.m3.1.2.1.cmml">=</mo><msqrt id="footnote2.m3.1.2.3" xref="footnote2.m3.1.2.3.cmml"><mrow id="footnote2.m3.1.2.3.2" xref="footnote2.m3.1.2.3.2.cmml"><msup id="footnote2.m3.1.2.3.2.2" xref="footnote2.m3.1.2.3.2.2.cmml"><mi id="footnote2.m3.1.2.3.2.2.2" xref="footnote2.m3.1.2.3.2.2.2.cmml">P</mi><mn id="footnote2.m3.1.2.3.2.2.3" xref="footnote2.m3.1.2.3.2.2.3.cmml">2</mn></msup><mo id="footnote2.m3.1.2.3.2.1" xref="footnote2.m3.1.2.3.2.1.cmml">+</mo><msup id="footnote2.m3.1.2.3.2.3" xref="footnote2.m3.1.2.3.2.3.cmml"><mi id="footnote2.m3.1.2.3.2.3.2" xref="footnote2.m3.1.2.3.2.3.2.cmml">Q</mi><mn id="footnote2.m3.1.2.3.2.3.3" xref="footnote2.m3.1.2.3.2.3.3.cmml">2</mn></msup></mrow></msqrt></mrow><annotation-xml encoding="MathML-Content" id="footnote2.m3.1c"><apply id="footnote2.m3.1.2.cmml" xref="footnote2.m3.1.2"><eq id="footnote2.m3.1.2.1.cmml" xref="footnote2.m3.1.2.1"></eq><apply id="footnote2.m3.1.2.2.1.cmml" xref="footnote2.m3.1.2.2.2"><abs id="footnote2.m3.1.2.2.1.1.cmml" xref="footnote2.m3.1.2.2.2.1"></abs><ci id="footnote2.m3.1.1.cmml" xref="footnote2.m3.1.1">𝑆</ci></apply><apply id="footnote2.m3.1.2.3.cmml" xref="footnote2.m3.1.2.3"><root id="footnote2.m3.1.2.3a.cmml" xref="footnote2.m3.1.2.3"></root><apply id="footnote2.m3.1.2.3.2.cmml" xref="footnote2.m3.1.2.3.2"><plus id="footnote2.m3.1.2.3.2.1.cmml" xref="footnote2.m3.1.2.3.2.1"></plus><apply id="footnote2.m3.1.2.3.2.2.cmml" xref="footnote2.m3.1.2.3.2.2"><csymbol cd="ambiguous" id="footnote2.m3.1.2.3.2.2.1.cmml" xref="footnote2.m3.1.2.3.2.2">superscript</csymbol><ci id="footnote2.m3.1.2.3.2.2.2.cmml" xref="footnote2.m3.1.2.3.2.2.2">𝑃</ci><cn id="footnote2.m3.1.2.3.2.2.3.cmml" type="integer" xref="footnote2.m3.1.2.3.2.2.3">2</cn></apply><apply id="footnote2.m3.1.2.3.2.3.cmml" xref="footnote2.m3.1.2.3.2.3"><csymbol cd="ambiguous" id="footnote2.m3.1.2.3.2.3.1.cmml" xref="footnote2.m3.1.2.3.2.3">superscript</csymbol><ci id="footnote2.m3.1.2.3.2.3.2.cmml" xref="footnote2.m3.1.2.3.2.3.2">𝑄</ci><cn id="footnote2.m3.1.2.3.2.3.3.cmml" type="integer" xref="footnote2.m3.1.2.3.2.3.3">2</cn></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="footnote2.m3.1d">|S|=\sqrt{P^{2}+Q^{2}}</annotation><annotation encoding="application/x-llamapun" id="footnote2.m3.1e">| italic_S | = square-root start_ARG italic_P start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT + italic_Q start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT end_ARG</annotation></semantics></math>, where <math alttext="P" class="ltx_Math" display="inline" id="footnote2.m4.1"><semantics id="footnote2.m4.1b"><mi id="footnote2.m4.1.1" xref="footnote2.m4.1.1.cmml">P</mi><annotation-xml encoding="MathML-Content" id="footnote2.m4.1c"><ci id="footnote2.m4.1.1.cmml" xref="footnote2.m4.1.1">𝑃</ci></annotation-xml><annotation encoding="application/x-tex" id="footnote2.m4.1d">P</annotation><annotation encoding="application/x-llamapun" id="footnote2.m4.1e">italic_P</annotation></semantics></math> is the real power and <math alttext="Q" class="ltx_Math" display="inline" id="footnote2.m5.1"><semantics id="footnote2.m5.1b"><mi id="footnote2.m5.1.1" xref="footnote2.m5.1.1.cmml">Q</mi><annotation-xml encoding="MathML-Content" id="footnote2.m5.1c"><ci id="footnote2.m5.1.1.cmml" xref="footnote2.m5.1.1">𝑄</ci></annotation-xml><annotation encoding="application/x-tex" id="footnote2.m5.1d">Q</annotation><annotation encoding="application/x-llamapun" id="footnote2.m5.1e">italic_Q</annotation></semantics></math> is the reactive power.</span></span></span> transferred between buses <math alttext="i" class="ltx_Math" display="inline" id="S2.SS1.p6.4.m2.1"><semantics id="S2.SS1.p6.4.m2.1a"><mi id="S2.SS1.p6.4.m2.1.1" xref="S2.SS1.p6.4.m2.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p6.4.m2.1b"><ci id="S2.SS1.p6.4.m2.1.1.cmml" xref="S2.SS1.p6.4.m2.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p6.4.m2.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p6.4.m2.1d">italic_i</annotation></semantics></math> and <math alttext="j" class="ltx_Math" display="inline" id="S2.SS1.p6.5.m3.1"><semantics id="S2.SS1.p6.5.m3.1a"><mi id="S2.SS1.p6.5.m3.1.1" xref="S2.SS1.p6.5.m3.1.1.cmml">j</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p6.5.m3.1b"><ci id="S2.SS1.p6.5.m3.1.1.cmml" xref="S2.SS1.p6.5.m3.1.1">𝑗</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p6.5.m3.1c">j</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p6.5.m3.1d">italic_j</annotation></semantics></math>.
Thus, the total inequality constraints <math alttext="G" class="ltx_Math" display="inline" id="S2.SS1.p6.6.m4.1"><semantics id="S2.SS1.p6.6.m4.1a"><mi id="S2.SS1.p6.6.m4.1.1" xref="S2.SS1.p6.6.m4.1.1.cmml">G</mi><annotation-xml encoding="MathML-Content" id="S2.SS1.p6.6.m4.1b"><ci id="S2.SS1.p6.6.m4.1.1.cmml" xref="S2.SS1.p6.6.m4.1.1">𝐺</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS1.p6.6.m4.1c">G</annotation><annotation encoding="application/x-llamapun" id="S2.SS1.p6.6.m4.1d">italic_G</annotation></semantics></math> are given by the union of the constraints defined above:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equation ltx_eqn_table" id="S2.E4">
<tbody><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_eqn_cell ltx_align_center"><math alttext="G=G_{P}\cup G_{Q}\cup G_{V}\cup G_{S}" class="ltx_Math" display="block" id="S2.E4.m1.1"><semantics id="S2.E4.m1.1a"><mrow id="S2.E4.m1.1.1" xref="S2.E4.m1.1.1.cmml"><mi id="S2.E4.m1.1.1.2" xref="S2.E4.m1.1.1.2.cmml">G</mi><mo id="S2.E4.m1.1.1.1" xref="S2.E4.m1.1.1.1.cmml">=</mo><mrow id="S2.E4.m1.1.1.3" xref="S2.E4.m1.1.1.3.cmml"><msub id="S2.E4.m1.1.1.3.2" xref="S2.E4.m1.1.1.3.2.cmml"><mi id="S2.E4.m1.1.1.3.2.2" xref="S2.E4.m1.1.1.3.2.2.cmml">G</mi><mi id="S2.E4.m1.1.1.3.2.3" xref="S2.E4.m1.1.1.3.2.3.cmml">P</mi></msub><mo id="S2.E4.m1.1.1.3.1" xref="S2.E4.m1.1.1.3.1.cmml">∪</mo><msub id="S2.E4.m1.1.1.3.3" xref="S2.E4.m1.1.1.3.3.cmml"><mi id="S2.E4.m1.1.1.3.3.2" xref="S2.E4.m1.1.1.3.3.2.cmml">G</mi><mi id="S2.E4.m1.1.1.3.3.3" xref="S2.E4.m1.1.1.3.3.3.cmml">Q</mi></msub><mo id="S2.E4.m1.1.1.3.1a" xref="S2.E4.m1.1.1.3.1.cmml">∪</mo><msub id="S2.E4.m1.1.1.3.4" xref="S2.E4.m1.1.1.3.4.cmml"><mi id="S2.E4.m1.1.1.3.4.2" xref="S2.E4.m1.1.1.3.4.2.cmml">G</mi><mi id="S2.E4.m1.1.1.3.4.3" xref="S2.E4.m1.1.1.3.4.3.cmml">V</mi></msub><mo id="S2.E4.m1.1.1.3.1b" xref="S2.E4.m1.1.1.3.1.cmml">∪</mo><msub id="S2.E4.m1.1.1.3.5" xref="S2.E4.m1.1.1.3.5.cmml"><mi id="S2.E4.m1.1.1.3.5.2" xref="S2.E4.m1.1.1.3.5.2.cmml">G</mi><mi id="S2.E4.m1.1.1.3.5.3" xref="S2.E4.m1.1.1.3.5.3.cmml">S</mi></msub></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.E4.m1.1b"><apply id="S2.E4.m1.1.1.cmml" xref="S2.E4.m1.1.1"><eq id="S2.E4.m1.1.1.1.cmml" xref="S2.E4.m1.1.1.1"></eq><ci id="S2.E4.m1.1.1.2.cmml" xref="S2.E4.m1.1.1.2">𝐺</ci><apply id="S2.E4.m1.1.1.3.cmml" xref="S2.E4.m1.1.1.3"><union id="S2.E4.m1.1.1.3.1.cmml" xref="S2.E4.m1.1.1.3.1"></union><apply id="S2.E4.m1.1.1.3.2.cmml" xref="S2.E4.m1.1.1.3.2"><csymbol cd="ambiguous" id="S2.E4.m1.1.1.3.2.1.cmml" xref="S2.E4.m1.1.1.3.2">subscript</csymbol><ci id="S2.E4.m1.1.1.3.2.2.cmml" xref="S2.E4.m1.1.1.3.2.2">𝐺</ci><ci id="S2.E4.m1.1.1.3.2.3.cmml" xref="S2.E4.m1.1.1.3.2.3">𝑃</ci></apply><apply id="S2.E4.m1.1.1.3.3.cmml" xref="S2.E4.m1.1.1.3.3"><csymbol cd="ambiguous" id="S2.E4.m1.1.1.3.3.1.cmml" xref="S2.E4.m1.1.1.3.3">subscript</csymbol><ci id="S2.E4.m1.1.1.3.3.2.cmml" xref="S2.E4.m1.1.1.3.3.2">𝐺</ci><ci id="S2.E4.m1.1.1.3.3.3.cmml" xref="S2.E4.m1.1.1.3.3.3">𝑄</ci></apply><apply id="S2.E4.m1.1.1.3.4.cmml" xref="S2.E4.m1.1.1.3.4"><csymbol cd="ambiguous" id="S2.E4.m1.1.1.3.4.1.cmml" xref="S2.E4.m1.1.1.3.4">subscript</csymbol><ci id="S2.E4.m1.1.1.3.4.2.cmml" xref="S2.E4.m1.1.1.3.4.2">𝐺</ci><ci id="S2.E4.m1.1.1.3.4.3.cmml" xref="S2.E4.m1.1.1.3.4.3">𝑉</ci></apply><apply id="S2.E4.m1.1.1.3.5.cmml" xref="S2.E4.m1.1.1.3.5"><csymbol cd="ambiguous" id="S2.E4.m1.1.1.3.5.1.cmml" xref="S2.E4.m1.1.1.3.5">subscript</csymbol><ci id="S2.E4.m1.1.1.3.5.2.cmml" xref="S2.E4.m1.1.1.3.5.2">𝐺</ci><ci id="S2.E4.m1.1.1.3.5.3.cmml" xref="S2.E4.m1.1.1.3.5.3">𝑆</ci></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E4.m1.1c">G=G_{P}\cup G_{Q}\cup G_{V}\cup G_{S}</annotation><annotation encoding="application/x-llamapun" id="S2.E4.m1.1d">italic_G = italic_G start_POSTSUBSCRIPT italic_P end_POSTSUBSCRIPT ∪ italic_G start_POSTSUBSCRIPT italic_Q end_POSTSUBSCRIPT ∪ italic_G start_POSTSUBSCRIPT italic_V end_POSTSUBSCRIPT ∪ italic_G start_POSTSUBSCRIPT italic_S end_POSTSUBSCRIPT</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
<td class="ltx_eqn_cell ltx_eqn_eqno ltx_align_middle ltx_align_right" rowspan="1"><span class="ltx_tag ltx_tag_equation ltx_align_right">(4)</span></td>
</tr></tbody>
</table>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS1.p7">
<p class="ltx_p" id="S2.SS1.p7.1">We implement the model using the <span class="ltx_text ltx_font_typewriter" id="S2.SS1.p7.1.1">MATPOWER</span>&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Zimmerman et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib39" title="">2020</a>)</cite> package, which employs the MATPOWER Interior Point Solver (MIPS)&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Zimmerman &amp; Wang (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib38" title="">2016</a>)</cite> solver, currently one of the most widely-used solvers for AC-OPF.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_subsection" id="S2.SS2">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">2.2 </span>Physics Informed Neural Networks with Hard Constraints</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S2.SS2.p1">
<p class="ltx_p" id="S2.SS2.p1.5">Physics-Informed Neural Networks (PINNs) were first introduced in&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Raissi et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib32" title="">2019</a>)</cite> as a data-driven approach to solving problems governed by partial differential equations (PDEs). PINNs leverage automatic differentiation to compute high-order derivatives of the neural network, which is treated as the solution of a PDE, with respect to its inputs. Specifically, PINNs aim to learn the solution <math alttext="u:I\times\Omega\subseteq\mathbb{R}^{m}\rightarrow\mathbb{R}^{n}" class="ltx_Math" display="inline" id="S2.SS2.p1.1.m1.1"><semantics id="S2.SS2.p1.1.m1.1a"><mrow id="S2.SS2.p1.1.m1.1.1" xref="S2.SS2.p1.1.m1.1.1.cmml"><mi id="S2.SS2.p1.1.m1.1.1.2" xref="S2.SS2.p1.1.m1.1.1.2.cmml">u</mi><mo id="S2.SS2.p1.1.m1.1.1.1" lspace="0.278em" rspace="0.278em" xref="S2.SS2.p1.1.m1.1.1.1.cmml">:</mo><mrow id="S2.SS2.p1.1.m1.1.1.3" xref="S2.SS2.p1.1.m1.1.1.3.cmml"><mrow id="S2.SS2.p1.1.m1.1.1.3.2" xref="S2.SS2.p1.1.m1.1.1.3.2.cmml"><mi id="S2.SS2.p1.1.m1.1.1.3.2.2" xref="S2.SS2.p1.1.m1.1.1.3.2.2.cmml">I</mi><mo id="S2.SS2.p1.1.m1.1.1.3.2.1" lspace="0.222em" rspace="0.222em" xref="S2.SS2.p1.1.m1.1.1.3.2.1.cmml">×</mo><mi id="S2.SS2.p1.1.m1.1.1.3.2.3" mathvariant="normal" xref="S2.SS2.p1.1.m1.1.1.3.2.3.cmml">Ω</mi></mrow><mo id="S2.SS2.p1.1.m1.1.1.3.3" xref="S2.SS2.p1.1.m1.1.1.3.3.cmml">⊆</mo><msup id="S2.SS2.p1.1.m1.1.1.3.4" xref="S2.SS2.p1.1.m1.1.1.3.4.cmml"><mi id="S2.SS2.p1.1.m1.1.1.3.4.2" xref="S2.SS2.p1.1.m1.1.1.3.4.2.cmml">ℝ</mi><mi id="S2.SS2.p1.1.m1.1.1.3.4.3" xref="S2.SS2.p1.1.m1.1.1.3.4.3.cmml">m</mi></msup><mo id="S2.SS2.p1.1.m1.1.1.3.5" stretchy="false" xref="S2.SS2.p1.1.m1.1.1.3.5.cmml">→</mo><msup id="S2.SS2.p1.1.m1.1.1.3.6" xref="S2.SS2.p1.1.m1.1.1.3.6.cmml"><mi id="S2.SS2.p1.1.m1.1.1.3.6.2" xref="S2.SS2.p1.1.m1.1.1.3.6.2.cmml">ℝ</mi><mi id="S2.SS2.p1.1.m1.1.1.3.6.3" xref="S2.SS2.p1.1.m1.1.1.3.6.3.cmml">n</mi></msup></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p1.1.m1.1b"><apply id="S2.SS2.p1.1.m1.1.1.cmml" xref="S2.SS2.p1.1.m1.1.1"><ci id="S2.SS2.p1.1.m1.1.1.1.cmml" xref="S2.SS2.p1.1.m1.1.1.1">:</ci><ci id="S2.SS2.p1.1.m1.1.1.2.cmml" xref="S2.SS2.p1.1.m1.1.1.2">𝑢</ci><apply id="S2.SS2.p1.1.m1.1.1.3.cmml" xref="S2.SS2.p1.1.m1.1.1.3"><and id="S2.SS2.p1.1.m1.1.1.3a.cmml" xref="S2.SS2.p1.1.m1.1.1.3"></and><apply id="S2.SS2.p1.1.m1.1.1.3b.cmml" xref="S2.SS2.p1.1.m1.1.1.3"><subset id="S2.SS2.p1.1.m1.1.1.3.3.cmml" xref="S2.SS2.p1.1.m1.1.1.3.3"></subset><apply id="S2.SS2.p1.1.m1.1.1.3.2.cmml" xref="S2.SS2.p1.1.m1.1.1.3.2"><times id="S2.SS2.p1.1.m1.1.1.3.2.1.cmml" xref="S2.SS2.p1.1.m1.1.1.3.2.1"></times><ci id="S2.SS2.p1.1.m1.1.1.3.2.2.cmml" xref="S2.SS2.p1.1.m1.1.1.3.2.2">𝐼</ci><ci id="S2.SS2.p1.1.m1.1.1.3.2.3.cmml" xref="S2.SS2.p1.1.m1.1.1.3.2.3">Ω</ci></apply><apply id="S2.SS2.p1.1.m1.1.1.3.4.cmml" xref="S2.SS2.p1.1.m1.1.1.3.4"><csymbol cd="ambiguous" id="S2.SS2.p1.1.m1.1.1.3.4.1.cmml" xref="S2.SS2.p1.1.m1.1.1.3.4">superscript</csymbol><ci id="S2.SS2.p1.1.m1.1.1.3.4.2.cmml" xref="S2.SS2.p1.1.m1.1.1.3.4.2">ℝ</ci><ci id="S2.SS2.p1.1.m1.1.1.3.4.3.cmml" xref="S2.SS2.p1.1.m1.1.1.3.4.3">𝑚</ci></apply></apply><apply id="S2.SS2.p1.1.m1.1.1.3c.cmml" xref="S2.SS2.p1.1.m1.1.1.3"><ci id="S2.SS2.p1.1.m1.1.1.3.5.cmml" xref="S2.SS2.p1.1.m1.1.1.3.5">→</ci><share href="https://arxiv.org/html/2410.04818v1#S2.SS2.p1.1.m1.1.1.3.4.cmml" id="S2.SS2.p1.1.m1.1.1.3d.cmml" xref="S2.SS2.p1.1.m1.1.1.3"></share><apply id="S2.SS2.p1.1.m1.1.1.3.6.cmml" xref="S2.SS2.p1.1.m1.1.1.3.6"><csymbol cd="ambiguous" id="S2.SS2.p1.1.m1.1.1.3.6.1.cmml" xref="S2.SS2.p1.1.m1.1.1.3.6">superscript</csymbol><ci id="S2.SS2.p1.1.m1.1.1.3.6.2.cmml" xref="S2.SS2.p1.1.m1.1.1.3.6.2">ℝ</ci><ci id="S2.SS2.p1.1.m1.1.1.3.6.3.cmml" xref="S2.SS2.p1.1.m1.1.1.3.6.3">𝑛</ci></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p1.1.m1.1c">u:I\times\Omega\subseteq\mathbb{R}^{m}\rightarrow\mathbb{R}^{n}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p1.1.m1.1d">italic_u : italic_I × roman_Ω ⊆ blackboard_R start_POSTSUPERSCRIPT italic_m end_POSTSUPERSCRIPT → blackboard_R start_POSTSUPERSCRIPT italic_n end_POSTSUPERSCRIPT</annotation></semantics></math> of a differential problem <math alttext="\mathcal{F}[u(\mathbf{x},t)]=0" class="ltx_Math" display="inline" id="S2.SS2.p1.2.m2.3"><semantics id="S2.SS2.p1.2.m2.3a"><mrow id="S2.SS2.p1.2.m2.3.3" xref="S2.SS2.p1.2.m2.3.3.cmml"><mrow id="S2.SS2.p1.2.m2.3.3.1" xref="S2.SS2.p1.2.m2.3.3.1.cmml"><mi class="ltx_font_mathcaligraphic" id="S2.SS2.p1.2.m2.3.3.1.3" xref="S2.SS2.p1.2.m2.3.3.1.3.cmml">ℱ</mi><mo id="S2.SS2.p1.2.m2.3.3.1.2" xref="S2.SS2.p1.2.m2.3.3.1.2.cmml">⁢</mo><mrow id="S2.SS2.p1.2.m2.3.3.1.1.1" xref="S2.SS2.p1.2.m2.3.3.1.1.2.cmml"><mo id="S2.SS2.p1.2.m2.3.3.1.1.1.2" stretchy="false" xref="S2.SS2.p1.2.m2.3.3.1.1.2.1.cmml">[</mo><mrow id="S2.SS2.p1.2.m2.3.3.1.1.1.1" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.cmml"><mi id="S2.SS2.p1.2.m2.3.3.1.1.1.1.2" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.2.cmml">u</mi><mo id="S2.SS2.p1.2.m2.3.3.1.1.1.1.1" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.1.cmml">⁢</mo><mrow id="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.2" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.1.cmml"><mo id="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.2.1" stretchy="false" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.1.cmml">(</mo><mi id="S2.SS2.p1.2.m2.1.1" xref="S2.SS2.p1.2.m2.1.1.cmml">𝐱</mi><mo id="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.2.2" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.1.cmml">,</mo><mi id="S2.SS2.p1.2.m2.2.2" xref="S2.SS2.p1.2.m2.2.2.cmml">t</mi><mo id="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.2.3" stretchy="false" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.1.cmml">)</mo></mrow></mrow><mo id="S2.SS2.p1.2.m2.3.3.1.1.1.3" stretchy="false" xref="S2.SS2.p1.2.m2.3.3.1.1.2.1.cmml">]</mo></mrow></mrow><mo id="S2.SS2.p1.2.m2.3.3.2" xref="S2.SS2.p1.2.m2.3.3.2.cmml">=</mo><mn id="S2.SS2.p1.2.m2.3.3.3" xref="S2.SS2.p1.2.m2.3.3.3.cmml">0</mn></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p1.2.m2.3b"><apply id="S2.SS2.p1.2.m2.3.3.cmml" xref="S2.SS2.p1.2.m2.3.3"><eq id="S2.SS2.p1.2.m2.3.3.2.cmml" xref="S2.SS2.p1.2.m2.3.3.2"></eq><apply id="S2.SS2.p1.2.m2.3.3.1.cmml" xref="S2.SS2.p1.2.m2.3.3.1"><times id="S2.SS2.p1.2.m2.3.3.1.2.cmml" xref="S2.SS2.p1.2.m2.3.3.1.2"></times><ci id="S2.SS2.p1.2.m2.3.3.1.3.cmml" xref="S2.SS2.p1.2.m2.3.3.1.3">ℱ</ci><apply id="S2.SS2.p1.2.m2.3.3.1.1.2.cmml" xref="S2.SS2.p1.2.m2.3.3.1.1.1"><csymbol cd="latexml" id="S2.SS2.p1.2.m2.3.3.1.1.2.1.cmml" xref="S2.SS2.p1.2.m2.3.3.1.1.1.2">delimited-[]</csymbol><apply id="S2.SS2.p1.2.m2.3.3.1.1.1.1.cmml" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1"><times id="S2.SS2.p1.2.m2.3.3.1.1.1.1.1.cmml" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.1"></times><ci id="S2.SS2.p1.2.m2.3.3.1.1.1.1.2.cmml" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.2">𝑢</ci><interval closure="open" id="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.1.cmml" xref="S2.SS2.p1.2.m2.3.3.1.1.1.1.3.2"><ci id="S2.SS2.p1.2.m2.1.1.cmml" xref="S2.SS2.p1.2.m2.1.1">𝐱</ci><ci id="S2.SS2.p1.2.m2.2.2.cmml" xref="S2.SS2.p1.2.m2.2.2">𝑡</ci></interval></apply></apply></apply><cn id="S2.SS2.p1.2.m2.3.3.3.cmml" type="integer" xref="S2.SS2.p1.2.m2.3.3.3">0</cn></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p1.2.m2.3c">\mathcal{F}[u(\mathbf{x},t)]=0</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p1.2.m2.3d">caligraphic_F [ italic_u ( bold_x , italic_t ) ] = 0</annotation></semantics></math> for <math alttext="\mathbf{x}\in\Omega" class="ltx_Math" display="inline" id="S2.SS2.p1.3.m3.1"><semantics id="S2.SS2.p1.3.m3.1a"><mrow id="S2.SS2.p1.3.m3.1.1" xref="S2.SS2.p1.3.m3.1.1.cmml"><mi id="S2.SS2.p1.3.m3.1.1.2" xref="S2.SS2.p1.3.m3.1.1.2.cmml">𝐱</mi><mo id="S2.SS2.p1.3.m3.1.1.1" xref="S2.SS2.p1.3.m3.1.1.1.cmml">∈</mo><mi id="S2.SS2.p1.3.m3.1.1.3" mathvariant="normal" xref="S2.SS2.p1.3.m3.1.1.3.cmml">Ω</mi></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p1.3.m3.1b"><apply id="S2.SS2.p1.3.m3.1.1.cmml" xref="S2.SS2.p1.3.m3.1.1"><in id="S2.SS2.p1.3.m3.1.1.1.cmml" xref="S2.SS2.p1.3.m3.1.1.1"></in><ci id="S2.SS2.p1.3.m3.1.1.2.cmml" xref="S2.SS2.p1.3.m3.1.1.2">𝐱</ci><ci id="S2.SS2.p1.3.m3.1.1.3.cmml" xref="S2.SS2.p1.3.m3.1.1.3">Ω</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p1.3.m3.1c">\mathbf{x}\in\Omega</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p1.3.m3.1d">bold_x ∈ roman_Ω</annotation></semantics></math> subject to suitable boundary and initial conditions, using a neural network <math alttext="u_{\mathsf{NN}}" class="ltx_Math" display="inline" id="S2.SS2.p1.4.m4.1"><semantics id="S2.SS2.p1.4.m4.1a"><msub id="S2.SS2.p1.4.m4.1.1" xref="S2.SS2.p1.4.m4.1.1.cmml"><mi id="S2.SS2.p1.4.m4.1.1.2" xref="S2.SS2.p1.4.m4.1.1.2.cmml">u</mi><mi id="S2.SS2.p1.4.m4.1.1.3" xref="S2.SS2.p1.4.m4.1.1.3.cmml">𝖭𝖭</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS2.p1.4.m4.1b"><apply id="S2.SS2.p1.4.m4.1.1.cmml" xref="S2.SS2.p1.4.m4.1.1"><csymbol cd="ambiguous" id="S2.SS2.p1.4.m4.1.1.1.cmml" xref="S2.SS2.p1.4.m4.1.1">subscript</csymbol><ci id="S2.SS2.p1.4.m4.1.1.2.cmml" xref="S2.SS2.p1.4.m4.1.1.2">𝑢</ci><ci id="S2.SS2.p1.4.m4.1.1.3.cmml" xref="S2.SS2.p1.4.m4.1.1.3">𝖭𝖭</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p1.4.m4.1c">u_{\mathsf{NN}}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p1.4.m4.1d">italic_u start_POSTSUBSCRIPT sansserif_NN end_POSTSUBSCRIPT</annotation></semantics></math>. The network is trained by minimizing the residuals <math alttext="\mathcal{L}_{\mathcal{F}}" class="ltx_Math" display="inline" id="S2.SS2.p1.5.m5.1"><semantics id="S2.SS2.p1.5.m5.1a"><msub id="S2.SS2.p1.5.m5.1.1" xref="S2.SS2.p1.5.m5.1.1.cmml"><mi class="ltx_font_mathcaligraphic" id="S2.SS2.p1.5.m5.1.1.2" xref="S2.SS2.p1.5.m5.1.1.2.cmml">ℒ</mi><mi class="ltx_font_mathcaligraphic" id="S2.SS2.p1.5.m5.1.1.3" xref="S2.SS2.p1.5.m5.1.1.3.cmml">ℱ</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS2.p1.5.m5.1b"><apply id="S2.SS2.p1.5.m5.1.1.cmml" xref="S2.SS2.p1.5.m5.1.1"><csymbol cd="ambiguous" id="S2.SS2.p1.5.m5.1.1.1.cmml" xref="S2.SS2.p1.5.m5.1.1">subscript</csymbol><ci id="S2.SS2.p1.5.m5.1.1.2.cmml" xref="S2.SS2.p1.5.m5.1.1.2">ℒ</ci><ci id="S2.SS2.p1.5.m5.1.1.3.cmml" xref="S2.SS2.p1.5.m5.1.1.3">ℱ</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p1.5.m5.1c">\mathcal{L}_{\mathcal{F}}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p1.5.m5.1d">caligraphic_L start_POSTSUBSCRIPT caligraphic_F end_POSTSUBSCRIPT</annotation></semantics></math> associated with each equation in the differential problem. PINNs have been widely applied across various domains, including heat transfer problems&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Cai et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib4" title="">2021b</a>)</cite>, fluid dynamics&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Cai et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib3" title="">2021a</a>)</cite>, and power systems&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Misyris et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib24" title="">2020</a>)</cite>. Several variations of PINNs have been proposed to address issues such as structural instability&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Mai et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib23" title="">2023</a>)</cite>, improve accuracy&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Eshkofti &amp; Hosseini (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib12" title="">2023</a>)</cite>, or better approximate discontinuous solutions to hyperbolic equations&nbsp;<cite class="ltx_cite ltx_citemacro_cite">De&nbsp;Ryck et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib9" title="">2024</a>)</cite>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS2.p2">
<p class="ltx_p" id="S2.SS2.p2.7">Physics-informed neural networks with hard constraints (hPINNs) were introduced in&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Lu et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib22" title="">2021</a>)</cite> to optimize an objective function <math alttext="\mathcal{J}" class="ltx_Math" display="inline" id="S2.SS2.p2.1.m1.1"><semantics id="S2.SS2.p2.1.m1.1a"><mi class="ltx_font_mathcaligraphic" id="S2.SS2.p2.1.m1.1.1" xref="S2.SS2.p2.1.m1.1.1.cmml">𝒥</mi><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.1.m1.1b"><ci id="S2.SS2.p2.1.m1.1.1.cmml" xref="S2.SS2.p2.1.m1.1.1">𝒥</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.1.m1.1c">\mathcal{J}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.1.m1.1d">caligraphic_J</annotation></semantics></math> while incorporating equality constraints <math alttext="h_{j}" class="ltx_Math" display="inline" id="S2.SS2.p2.2.m2.1"><semantics id="S2.SS2.p2.2.m2.1a"><msub id="S2.SS2.p2.2.m2.1.1" xref="S2.SS2.p2.2.m2.1.1.cmml"><mi id="S2.SS2.p2.2.m2.1.1.2" xref="S2.SS2.p2.2.m2.1.1.2.cmml">h</mi><mi id="S2.SS2.p2.2.m2.1.1.3" xref="S2.SS2.p2.2.m2.1.1.3.cmml">j</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.2.m2.1b"><apply id="S2.SS2.p2.2.m2.1.1.cmml" xref="S2.SS2.p2.2.m2.1.1"><csymbol cd="ambiguous" id="S2.SS2.p2.2.m2.1.1.1.cmml" xref="S2.SS2.p2.2.m2.1.1">subscript</csymbol><ci id="S2.SS2.p2.2.m2.1.1.2.cmml" xref="S2.SS2.p2.2.m2.1.1.2">ℎ</ci><ci id="S2.SS2.p2.2.m2.1.1.3.cmml" xref="S2.SS2.p2.2.m2.1.1.3">𝑗</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.2.m2.1c">h_{j}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.2.m2.1d">italic_h start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT</annotation></semantics></math>, <math alttext="\forall h_{j}\in H" class="ltx_Math" display="inline" id="S2.SS2.p2.3.m3.1"><semantics id="S2.SS2.p2.3.m3.1a"><mrow id="S2.SS2.p2.3.m3.1.1" xref="S2.SS2.p2.3.m3.1.1.cmml"><mrow id="S2.SS2.p2.3.m3.1.1.2" xref="S2.SS2.p2.3.m3.1.1.2.cmml"><mo id="S2.SS2.p2.3.m3.1.1.2.1" rspace="0.167em" xref="S2.SS2.p2.3.m3.1.1.2.1.cmml">∀</mo><msub id="S2.SS2.p2.3.m3.1.1.2.2" xref="S2.SS2.p2.3.m3.1.1.2.2.cmml"><mi id="S2.SS2.p2.3.m3.1.1.2.2.2" xref="S2.SS2.p2.3.m3.1.1.2.2.2.cmml">h</mi><mi id="S2.SS2.p2.3.m3.1.1.2.2.3" xref="S2.SS2.p2.3.m3.1.1.2.2.3.cmml">j</mi></msub></mrow><mo id="S2.SS2.p2.3.m3.1.1.1" xref="S2.SS2.p2.3.m3.1.1.1.cmml">∈</mo><mi id="S2.SS2.p2.3.m3.1.1.3" xref="S2.SS2.p2.3.m3.1.1.3.cmml">H</mi></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.3.m3.1b"><apply id="S2.SS2.p2.3.m3.1.1.cmml" xref="S2.SS2.p2.3.m3.1.1"><in id="S2.SS2.p2.3.m3.1.1.1.cmml" xref="S2.SS2.p2.3.m3.1.1.1"></in><apply id="S2.SS2.p2.3.m3.1.1.2.cmml" xref="S2.SS2.p2.3.m3.1.1.2"><csymbol cd="latexml" id="S2.SS2.p2.3.m3.1.1.2.1.cmml" xref="S2.SS2.p2.3.m3.1.1.2.1">for-all</csymbol><apply id="S2.SS2.p2.3.m3.1.1.2.2.cmml" xref="S2.SS2.p2.3.m3.1.1.2.2"><csymbol cd="ambiguous" id="S2.SS2.p2.3.m3.1.1.2.2.1.cmml" xref="S2.SS2.p2.3.m3.1.1.2.2">subscript</csymbol><ci id="S2.SS2.p2.3.m3.1.1.2.2.2.cmml" xref="S2.SS2.p2.3.m3.1.1.2.2.2">ℎ</ci><ci id="S2.SS2.p2.3.m3.1.1.2.2.3.cmml" xref="S2.SS2.p2.3.m3.1.1.2.2.3">𝑗</ci></apply></apply><ci id="S2.SS2.p2.3.m3.1.1.3.cmml" xref="S2.SS2.p2.3.m3.1.1.3">𝐻</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.3.m3.1c">\forall h_{j}\in H</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.3.m3.1d">∀ italic_h start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT ∈ italic_H</annotation></semantics></math> and inequality constraints <math alttext="g_{l}" class="ltx_Math" display="inline" id="S2.SS2.p2.4.m4.1"><semantics id="S2.SS2.p2.4.m4.1a"><msub id="S2.SS2.p2.4.m4.1.1" xref="S2.SS2.p2.4.m4.1.1.cmml"><mi id="S2.SS2.p2.4.m4.1.1.2" xref="S2.SS2.p2.4.m4.1.1.2.cmml">g</mi><mi id="S2.SS2.p2.4.m4.1.1.3" xref="S2.SS2.p2.4.m4.1.1.3.cmml">l</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.4.m4.1b"><apply id="S2.SS2.p2.4.m4.1.1.cmml" xref="S2.SS2.p2.4.m4.1.1"><csymbol cd="ambiguous" id="S2.SS2.p2.4.m4.1.1.1.cmml" xref="S2.SS2.p2.4.m4.1.1">subscript</csymbol><ci id="S2.SS2.p2.4.m4.1.1.2.cmml" xref="S2.SS2.p2.4.m4.1.1.2">𝑔</ci><ci id="S2.SS2.p2.4.m4.1.1.3.cmml" xref="S2.SS2.p2.4.m4.1.1.3">𝑙</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.4.m4.1c">g_{l}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.4.m4.1d">italic_g start_POSTSUBSCRIPT italic_l end_POSTSUBSCRIPT</annotation></semantics></math>, <math alttext="\forall g_{l}\in G" class="ltx_Math" display="inline" id="S2.SS2.p2.5.m5.1"><semantics id="S2.SS2.p2.5.m5.1a"><mrow id="S2.SS2.p2.5.m5.1.1" xref="S2.SS2.p2.5.m5.1.1.cmml"><mrow id="S2.SS2.p2.5.m5.1.1.2" xref="S2.SS2.p2.5.m5.1.1.2.cmml"><mo id="S2.SS2.p2.5.m5.1.1.2.1" rspace="0.167em" xref="S2.SS2.p2.5.m5.1.1.2.1.cmml">∀</mo><msub id="S2.SS2.p2.5.m5.1.1.2.2" xref="S2.SS2.p2.5.m5.1.1.2.2.cmml"><mi id="S2.SS2.p2.5.m5.1.1.2.2.2" xref="S2.SS2.p2.5.m5.1.1.2.2.2.cmml">g</mi><mi id="S2.SS2.p2.5.m5.1.1.2.2.3" xref="S2.SS2.p2.5.m5.1.1.2.2.3.cmml">l</mi></msub></mrow><mo id="S2.SS2.p2.5.m5.1.1.1" xref="S2.SS2.p2.5.m5.1.1.1.cmml">∈</mo><mi id="S2.SS2.p2.5.m5.1.1.3" xref="S2.SS2.p2.5.m5.1.1.3.cmml">G</mi></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.5.m5.1b"><apply id="S2.SS2.p2.5.m5.1.1.cmml" xref="S2.SS2.p2.5.m5.1.1"><in id="S2.SS2.p2.5.m5.1.1.1.cmml" xref="S2.SS2.p2.5.m5.1.1.1"></in><apply id="S2.SS2.p2.5.m5.1.1.2.cmml" xref="S2.SS2.p2.5.m5.1.1.2"><csymbol cd="latexml" id="S2.SS2.p2.5.m5.1.1.2.1.cmml" xref="S2.SS2.p2.5.m5.1.1.2.1">for-all</csymbol><apply id="S2.SS2.p2.5.m5.1.1.2.2.cmml" xref="S2.SS2.p2.5.m5.1.1.2.2"><csymbol cd="ambiguous" id="S2.SS2.p2.5.m5.1.1.2.2.1.cmml" xref="S2.SS2.p2.5.m5.1.1.2.2">subscript</csymbol><ci id="S2.SS2.p2.5.m5.1.1.2.2.2.cmml" xref="S2.SS2.p2.5.m5.1.1.2.2.2">𝑔</ci><ci id="S2.SS2.p2.5.m5.1.1.2.2.3.cmml" xref="S2.SS2.p2.5.m5.1.1.2.2.3">𝑙</ci></apply></apply><ci id="S2.SS2.p2.5.m5.1.1.3.cmml" xref="S2.SS2.p2.5.m5.1.1.3">𝐺</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.5.m5.1c">\forall g_{l}\in G</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.5.m5.1d">∀ italic_g start_POSTSUBSCRIPT italic_l end_POSTSUBSCRIPT ∈ italic_G</annotation></semantics></math>. This approach uses both the penalty method and the Augmented Lagrangian (AL) method. At each iteration <math alttext="k" class="ltx_Math" display="inline" id="S2.SS2.p2.6.m6.1"><semantics id="S2.SS2.p2.6.m6.1a"><mi id="S2.SS2.p2.6.m6.1.1" xref="S2.SS2.p2.6.m6.1.1.cmml">k</mi><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.6.m6.1b"><ci id="S2.SS2.p2.6.m6.1.1.cmml" xref="S2.SS2.p2.6.m6.1.1">𝑘</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.6.m6.1c">k</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.6.m6.1d">italic_k</annotation></semantics></math>, it minimizes the loss function to identify the solution parameters <math alttext="\mathbf{w}_{u}" class="ltx_Math" display="inline" id="S2.SS2.p2.7.m7.1"><semantics id="S2.SS2.p2.7.m7.1a"><msub id="S2.SS2.p2.7.m7.1.1" xref="S2.SS2.p2.7.m7.1.1.cmml"><mi id="S2.SS2.p2.7.m7.1.1.2" xref="S2.SS2.p2.7.m7.1.1.2.cmml">𝐰</mi><mi id="S2.SS2.p2.7.m7.1.1.3" xref="S2.SS2.p2.7.m7.1.1.3.cmml">u</mi></msub><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.7.m7.1b"><apply id="S2.SS2.p2.7.m7.1.1.cmml" xref="S2.SS2.p2.7.m7.1.1"><csymbol cd="ambiguous" id="S2.SS2.p2.7.m7.1.1.1.cmml" xref="S2.SS2.p2.7.m7.1.1">subscript</csymbol><ci id="S2.SS2.p2.7.m7.1.1.2.cmml" xref="S2.SS2.p2.7.m7.1.1.2">𝐰</ci><ci id="S2.SS2.p2.7.m7.1.1.3.cmml" xref="S2.SS2.p2.7.m7.1.1.3">𝑢</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.7.m7.1c">\mathbf{w}_{u}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.7.m7.1d">bold_w start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT</annotation></semantics></math>:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equation ltx_eqn_table" id="S2.E5">
<tbody><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_eqn_cell ltx_align_center"><math alttext="\mathcal{L}^{k}(\mathbf{w}_{u}^{k})=\mathcal{J}(\mathbf{w}_{u}^{k})+\mu_{H}^{k%
}h(\mathbf{w}_{u}^{k})^{2}+\mu_{G}^{k}g(\mathbf{w}_{u}^{k})^{2}+\frac{1}{L}%
\sum\limits_{l=1}^{L}\lambda_{h_{l}}^{k}|h(\mathbf{w}_{u}^{k})|+\frac{1}{J}%
\sum\limits_{j=1}^{J}\lambda_{g_{j}}^{k}max(0,g(\mathbf{w}_{u}^{k}))" class="ltx_Math" display="block" id="S2.E5.m1.7"><semantics id="S2.E5.m1.7a"><mrow id="S2.E5.m1.7.7" xref="S2.E5.m1.7.7.cmml"><mrow id="S2.E5.m1.2.2.1" xref="S2.E5.m1.2.2.1.cmml"><msup id="S2.E5.m1.2.2.1.3" xref="S2.E5.m1.2.2.1.3.cmml"><mi class="ltx_font_mathcaligraphic" id="S2.E5.m1.2.2.1.3.2" xref="S2.E5.m1.2.2.1.3.2.cmml">ℒ</mi><mi id="S2.E5.m1.2.2.1.3.3" xref="S2.E5.m1.2.2.1.3.3.cmml">k</mi></msup><mo id="S2.E5.m1.2.2.1.2" xref="S2.E5.m1.2.2.1.2.cmml">⁢</mo><mrow id="S2.E5.m1.2.2.1.1.1" xref="S2.E5.m1.2.2.1.1.1.1.cmml"><mo id="S2.E5.m1.2.2.1.1.1.2" stretchy="false" xref="S2.E5.m1.2.2.1.1.1.1.cmml">(</mo><msubsup id="S2.E5.m1.2.2.1.1.1.1" xref="S2.E5.m1.2.2.1.1.1.1.cmml"><mi id="S2.E5.m1.2.2.1.1.1.1.2.2" xref="S2.E5.m1.2.2.1.1.1.1.2.2.cmml">𝐰</mi><mi id="S2.E5.m1.2.2.1.1.1.1.2.3" xref="S2.E5.m1.2.2.1.1.1.1.2.3.cmml">u</mi><mi id="S2.E5.m1.2.2.1.1.1.1.3" xref="S2.E5.m1.2.2.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.2.2.1.1.1.3" stretchy="false" xref="S2.E5.m1.2.2.1.1.1.1.cmml">)</mo></mrow></mrow><mo id="S2.E5.m1.7.7.7" xref="S2.E5.m1.7.7.7.cmml">=</mo><mrow id="S2.E5.m1.7.7.6" xref="S2.E5.m1.7.7.6.cmml"><mrow id="S2.E5.m1.3.3.2.1" xref="S2.E5.m1.3.3.2.1.cmml"><mi class="ltx_font_mathcaligraphic" id="S2.E5.m1.3.3.2.1.3" xref="S2.E5.m1.3.3.2.1.3.cmml">𝒥</mi><mo id="S2.E5.m1.3.3.2.1.2" xref="S2.E5.m1.3.3.2.1.2.cmml">⁢</mo><mrow id="S2.E5.m1.3.3.2.1.1.1" xref="S2.E5.m1.3.3.2.1.1.1.1.cmml"><mo id="S2.E5.m1.3.3.2.1.1.1.2" stretchy="false" xref="S2.E5.m1.3.3.2.1.1.1.1.cmml">(</mo><msubsup id="S2.E5.m1.3.3.2.1.1.1.1" xref="S2.E5.m1.3.3.2.1.1.1.1.cmml"><mi id="S2.E5.m1.3.3.2.1.1.1.1.2.2" xref="S2.E5.m1.3.3.2.1.1.1.1.2.2.cmml">𝐰</mi><mi id="S2.E5.m1.3.3.2.1.1.1.1.2.3" xref="S2.E5.m1.3.3.2.1.1.1.1.2.3.cmml">u</mi><mi id="S2.E5.m1.3.3.2.1.1.1.1.3" xref="S2.E5.m1.3.3.2.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.3.3.2.1.1.1.3" stretchy="false" xref="S2.E5.m1.3.3.2.1.1.1.1.cmml">)</mo></mrow></mrow><mo id="S2.E5.m1.7.7.6.6" xref="S2.E5.m1.7.7.6.6.cmml">+</mo><mrow id="S2.E5.m1.4.4.3.2" xref="S2.E5.m1.4.4.3.2.cmml"><msubsup id="S2.E5.m1.4.4.3.2.3" xref="S2.E5.m1.4.4.3.2.3.cmml"><mi id="S2.E5.m1.4.4.3.2.3.2.2" xref="S2.E5.m1.4.4.3.2.3.2.2.cmml">μ</mi><mi id="S2.E5.m1.4.4.3.2.3.2.3" xref="S2.E5.m1.4.4.3.2.3.2.3.cmml">H</mi><mi id="S2.E5.m1.4.4.3.2.3.3" xref="S2.E5.m1.4.4.3.2.3.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.4.4.3.2.2" xref="S2.E5.m1.4.4.3.2.2.cmml">⁢</mo><mi id="S2.E5.m1.4.4.3.2.4" xref="S2.E5.m1.4.4.3.2.4.cmml">h</mi><mo id="S2.E5.m1.4.4.3.2.2a" xref="S2.E5.m1.4.4.3.2.2.cmml">⁢</mo><msup id="S2.E5.m1.4.4.3.2.1" xref="S2.E5.m1.4.4.3.2.1.cmml"><mrow id="S2.E5.m1.4.4.3.2.1.1.1" xref="S2.E5.m1.4.4.3.2.1.1.1.1.cmml"><mo id="S2.E5.m1.4.4.3.2.1.1.1.2" stretchy="false" xref="S2.E5.m1.4.4.3.2.1.1.1.1.cmml">(</mo><msubsup id="S2.E5.m1.4.4.3.2.1.1.1.1" xref="S2.E5.m1.4.4.3.2.1.1.1.1.cmml"><mi id="S2.E5.m1.4.4.3.2.1.1.1.1.2.2" xref="S2.E5.m1.4.4.3.2.1.1.1.1.2.2.cmml">𝐰</mi><mi id="S2.E5.m1.4.4.3.2.1.1.1.1.2.3" xref="S2.E5.m1.4.4.3.2.1.1.1.1.2.3.cmml">u</mi><mi id="S2.E5.m1.4.4.3.2.1.1.1.1.3" xref="S2.E5.m1.4.4.3.2.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.4.4.3.2.1.1.1.3" stretchy="false" xref="S2.E5.m1.4.4.3.2.1.1.1.1.cmml">)</mo></mrow><mn id="S2.E5.m1.4.4.3.2.1.3" xref="S2.E5.m1.4.4.3.2.1.3.cmml">2</mn></msup></mrow><mo id="S2.E5.m1.7.7.6.6a" xref="S2.E5.m1.7.7.6.6.cmml">+</mo><mrow id="S2.E5.m1.5.5.4.3" xref="S2.E5.m1.5.5.4.3.cmml"><msubsup id="S2.E5.m1.5.5.4.3.3" xref="S2.E5.m1.5.5.4.3.3.cmml"><mi id="S2.E5.m1.5.5.4.3.3.2.2" xref="S2.E5.m1.5.5.4.3.3.2.2.cmml">μ</mi><mi id="S2.E5.m1.5.5.4.3.3.2.3" xref="S2.E5.m1.5.5.4.3.3.2.3.cmml">G</mi><mi id="S2.E5.m1.5.5.4.3.3.3" xref="S2.E5.m1.5.5.4.3.3.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.5.5.4.3.2" xref="S2.E5.m1.5.5.4.3.2.cmml">⁢</mo><mi id="S2.E5.m1.5.5.4.3.4" xref="S2.E5.m1.5.5.4.3.4.cmml">g</mi><mo id="S2.E5.m1.5.5.4.3.2a" xref="S2.E5.m1.5.5.4.3.2.cmml">⁢</mo><msup id="S2.E5.m1.5.5.4.3.1" xref="S2.E5.m1.5.5.4.3.1.cmml"><mrow id="S2.E5.m1.5.5.4.3.1.1.1" xref="S2.E5.m1.5.5.4.3.1.1.1.1.cmml"><mo id="S2.E5.m1.5.5.4.3.1.1.1.2" stretchy="false" xref="S2.E5.m1.5.5.4.3.1.1.1.1.cmml">(</mo><msubsup id="S2.E5.m1.5.5.4.3.1.1.1.1" xref="S2.E5.m1.5.5.4.3.1.1.1.1.cmml"><mi id="S2.E5.m1.5.5.4.3.1.1.1.1.2.2" xref="S2.E5.m1.5.5.4.3.1.1.1.1.2.2.cmml">𝐰</mi><mi id="S2.E5.m1.5.5.4.3.1.1.1.1.2.3" xref="S2.E5.m1.5.5.4.3.1.1.1.1.2.3.cmml">u</mi><mi id="S2.E5.m1.5.5.4.3.1.1.1.1.3" xref="S2.E5.m1.5.5.4.3.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.5.5.4.3.1.1.1.3" stretchy="false" xref="S2.E5.m1.5.5.4.3.1.1.1.1.cmml">)</mo></mrow><mn id="S2.E5.m1.5.5.4.3.1.3" xref="S2.E5.m1.5.5.4.3.1.3.cmml">2</mn></msup></mrow><mo id="S2.E5.m1.7.7.6.6b" xref="S2.E5.m1.7.7.6.6.cmml">+</mo><mrow id="S2.E5.m1.6.6.5.4" xref="S2.E5.m1.6.6.5.4.cmml"><mfrac id="S2.E5.m1.6.6.5.4.3" xref="S2.E5.m1.6.6.5.4.3.cmml"><mn id="S2.E5.m1.6.6.5.4.3.2" xref="S2.E5.m1.6.6.5.4.3.2.cmml">1</mn><mi id="S2.E5.m1.6.6.5.4.3.3" xref="S2.E5.m1.6.6.5.4.3.3.cmml">L</mi></mfrac><mo id="S2.E5.m1.6.6.5.4.2" xref="S2.E5.m1.6.6.5.4.2.cmml">⁢</mo><mrow id="S2.E5.m1.6.6.5.4.1" xref="S2.E5.m1.6.6.5.4.1.cmml"><munderover id="S2.E5.m1.6.6.5.4.1.2" xref="S2.E5.m1.6.6.5.4.1.2.cmml"><mo id="S2.E5.m1.6.6.5.4.1.2.2.2" movablelimits="false" xref="S2.E5.m1.6.6.5.4.1.2.2.2.cmml">∑</mo><mrow id="S2.E5.m1.6.6.5.4.1.2.2.3" xref="S2.E5.m1.6.6.5.4.1.2.2.3.cmml"><mi id="S2.E5.m1.6.6.5.4.1.2.2.3.2" xref="S2.E5.m1.6.6.5.4.1.2.2.3.2.cmml">l</mi><mo id="S2.E5.m1.6.6.5.4.1.2.2.3.1" xref="S2.E5.m1.6.6.5.4.1.2.2.3.1.cmml">=</mo><mn id="S2.E5.m1.6.6.5.4.1.2.2.3.3" xref="S2.E5.m1.6.6.5.4.1.2.2.3.3.cmml">1</mn></mrow><mi id="S2.E5.m1.6.6.5.4.1.2.3" xref="S2.E5.m1.6.6.5.4.1.2.3.cmml">L</mi></munderover><mrow id="S2.E5.m1.6.6.5.4.1.1" xref="S2.E5.m1.6.6.5.4.1.1.cmml"><msubsup id="S2.E5.m1.6.6.5.4.1.1.3" xref="S2.E5.m1.6.6.5.4.1.1.3.cmml"><mi id="S2.E5.m1.6.6.5.4.1.1.3.2.2" xref="S2.E5.m1.6.6.5.4.1.1.3.2.2.cmml">λ</mi><msub id="S2.E5.m1.6.6.5.4.1.1.3.2.3" xref="S2.E5.m1.6.6.5.4.1.1.3.2.3.cmml"><mi id="S2.E5.m1.6.6.5.4.1.1.3.2.3.2" xref="S2.E5.m1.6.6.5.4.1.1.3.2.3.2.cmml">h</mi><mi id="S2.E5.m1.6.6.5.4.1.1.3.2.3.3" xref="S2.E5.m1.6.6.5.4.1.1.3.2.3.3.cmml">l</mi></msub><mi id="S2.E5.m1.6.6.5.4.1.1.3.3" xref="S2.E5.m1.6.6.5.4.1.1.3.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.6.6.5.4.1.1.2" xref="S2.E5.m1.6.6.5.4.1.1.2.cmml">⁢</mo><mrow id="S2.E5.m1.6.6.5.4.1.1.1.1" xref="S2.E5.m1.6.6.5.4.1.1.1.2.cmml"><mo id="S2.E5.m1.6.6.5.4.1.1.1.1.2" stretchy="false" xref="S2.E5.m1.6.6.5.4.1.1.1.2.1.cmml">|</mo><mrow id="S2.E5.m1.6.6.5.4.1.1.1.1.1" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.cmml"><mi id="S2.E5.m1.6.6.5.4.1.1.1.1.1.3" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.3.cmml">h</mi><mo id="S2.E5.m1.6.6.5.4.1.1.1.1.1.2" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.2.cmml">⁢</mo><mrow id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.cmml"><mo id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.2" stretchy="false" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.cmml">(</mo><msubsup id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.cmml"><mi id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.2" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.2.cmml">𝐰</mi><mi id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.3" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.3.cmml">u</mi><mi id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.3" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.3" stretchy="false" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.cmml">)</mo></mrow></mrow><mo id="S2.E5.m1.6.6.5.4.1.1.1.1.3" stretchy="false" xref="S2.E5.m1.6.6.5.4.1.1.1.2.1.cmml">|</mo></mrow></mrow></mrow></mrow><mo id="S2.E5.m1.7.7.6.6c" xref="S2.E5.m1.7.7.6.6.cmml">+</mo><mrow id="S2.E5.m1.7.7.6.5" xref="S2.E5.m1.7.7.6.5.cmml"><mfrac id="S2.E5.m1.7.7.6.5.3" xref="S2.E5.m1.7.7.6.5.3.cmml"><mn id="S2.E5.m1.7.7.6.5.3.2" xref="S2.E5.m1.7.7.6.5.3.2.cmml">1</mn><mi id="S2.E5.m1.7.7.6.5.3.3" xref="S2.E5.m1.7.7.6.5.3.3.cmml">J</mi></mfrac><mo id="S2.E5.m1.7.7.6.5.2" xref="S2.E5.m1.7.7.6.5.2.cmml">⁢</mo><mrow id="S2.E5.m1.7.7.6.5.1" xref="S2.E5.m1.7.7.6.5.1.cmml"><munderover id="S2.E5.m1.7.7.6.5.1.2" xref="S2.E5.m1.7.7.6.5.1.2.cmml"><mo id="S2.E5.m1.7.7.6.5.1.2.2.2" movablelimits="false" xref="S2.E5.m1.7.7.6.5.1.2.2.2.cmml">∑</mo><mrow id="S2.E5.m1.7.7.6.5.1.2.2.3" xref="S2.E5.m1.7.7.6.5.1.2.2.3.cmml"><mi id="S2.E5.m1.7.7.6.5.1.2.2.3.2" xref="S2.E5.m1.7.7.6.5.1.2.2.3.2.cmml">j</mi><mo id="S2.E5.m1.7.7.6.5.1.2.2.3.1" xref="S2.E5.m1.7.7.6.5.1.2.2.3.1.cmml">=</mo><mn id="S2.E5.m1.7.7.6.5.1.2.2.3.3" xref="S2.E5.m1.7.7.6.5.1.2.2.3.3.cmml">1</mn></mrow><mi id="S2.E5.m1.7.7.6.5.1.2.3" xref="S2.E5.m1.7.7.6.5.1.2.3.cmml">J</mi></munderover><mrow id="S2.E5.m1.7.7.6.5.1.1" xref="S2.E5.m1.7.7.6.5.1.1.cmml"><msubsup id="S2.E5.m1.7.7.6.5.1.1.3" xref="S2.E5.m1.7.7.6.5.1.1.3.cmml"><mi id="S2.E5.m1.7.7.6.5.1.1.3.2.2" xref="S2.E5.m1.7.7.6.5.1.1.3.2.2.cmml">λ</mi><msub id="S2.E5.m1.7.7.6.5.1.1.3.2.3" xref="S2.E5.m1.7.7.6.5.1.1.3.2.3.cmml"><mi id="S2.E5.m1.7.7.6.5.1.1.3.2.3.2" xref="S2.E5.m1.7.7.6.5.1.1.3.2.3.2.cmml">g</mi><mi id="S2.E5.m1.7.7.6.5.1.1.3.2.3.3" xref="S2.E5.m1.7.7.6.5.1.1.3.2.3.3.cmml">j</mi></msub><mi id="S2.E5.m1.7.7.6.5.1.1.3.3" xref="S2.E5.m1.7.7.6.5.1.1.3.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.7.7.6.5.1.1.2" xref="S2.E5.m1.7.7.6.5.1.1.2.cmml">⁢</mo><mi id="S2.E5.m1.7.7.6.5.1.1.4" xref="S2.E5.m1.7.7.6.5.1.1.4.cmml">m</mi><mo id="S2.E5.m1.7.7.6.5.1.1.2a" xref="S2.E5.m1.7.7.6.5.1.1.2.cmml">⁢</mo><mi id="S2.E5.m1.7.7.6.5.1.1.5" xref="S2.E5.m1.7.7.6.5.1.1.5.cmml">a</mi><mo id="S2.E5.m1.7.7.6.5.1.1.2b" xref="S2.E5.m1.7.7.6.5.1.1.2.cmml">⁢</mo><mi id="S2.E5.m1.7.7.6.5.1.1.6" xref="S2.E5.m1.7.7.6.5.1.1.6.cmml">x</mi><mo id="S2.E5.m1.7.7.6.5.1.1.2c" xref="S2.E5.m1.7.7.6.5.1.1.2.cmml">⁢</mo><mrow id="S2.E5.m1.7.7.6.5.1.1.1.1" xref="S2.E5.m1.7.7.6.5.1.1.1.2.cmml"><mo id="S2.E5.m1.7.7.6.5.1.1.1.1.2" stretchy="false" xref="S2.E5.m1.7.7.6.5.1.1.1.2.cmml">(</mo><mn id="S2.E5.m1.1.1" xref="S2.E5.m1.1.1.cmml">0</mn><mo id="S2.E5.m1.7.7.6.5.1.1.1.1.3" xref="S2.E5.m1.7.7.6.5.1.1.1.2.cmml">,</mo><mrow id="S2.E5.m1.7.7.6.5.1.1.1.1.1" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.cmml"><mi id="S2.E5.m1.7.7.6.5.1.1.1.1.1.3" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.3.cmml">g</mi><mo id="S2.E5.m1.7.7.6.5.1.1.1.1.1.2" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.2.cmml">⁢</mo><mrow id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.cmml"><mo id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.2" stretchy="false" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.cmml">(</mo><msubsup id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.cmml"><mi id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.2" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.2.cmml">𝐰</mi><mi id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.3" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.3.cmml">u</mi><mi id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.3" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.3" stretchy="false" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.cmml">)</mo></mrow></mrow><mo id="S2.E5.m1.7.7.6.5.1.1.1.1.4" stretchy="false" xref="S2.E5.m1.7.7.6.5.1.1.1.2.cmml">)</mo></mrow></mrow></mrow></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.E5.m1.7b"><apply id="S2.E5.m1.7.7.cmml" xref="S2.E5.m1.7.7"><eq id="S2.E5.m1.7.7.7.cmml" xref="S2.E5.m1.7.7.7"></eq><apply id="S2.E5.m1.2.2.1.cmml" xref="S2.E5.m1.2.2.1"><times id="S2.E5.m1.2.2.1.2.cmml" xref="S2.E5.m1.2.2.1.2"></times><apply id="S2.E5.m1.2.2.1.3.cmml" xref="S2.E5.m1.2.2.1.3"><csymbol cd="ambiguous" id="S2.E5.m1.2.2.1.3.1.cmml" xref="S2.E5.m1.2.2.1.3">superscript</csymbol><ci id="S2.E5.m1.2.2.1.3.2.cmml" xref="S2.E5.m1.2.2.1.3.2">ℒ</ci><ci id="S2.E5.m1.2.2.1.3.3.cmml" xref="S2.E5.m1.2.2.1.3.3">𝑘</ci></apply><apply id="S2.E5.m1.2.2.1.1.1.1.cmml" xref="S2.E5.m1.2.2.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.2.2.1.1.1.1.1.cmml" xref="S2.E5.m1.2.2.1.1.1">superscript</csymbol><apply id="S2.E5.m1.2.2.1.1.1.1.2.cmml" xref="S2.E5.m1.2.2.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.2.2.1.1.1.1.2.1.cmml" xref="S2.E5.m1.2.2.1.1.1">subscript</csymbol><ci id="S2.E5.m1.2.2.1.1.1.1.2.2.cmml" xref="S2.E5.m1.2.2.1.1.1.1.2.2">𝐰</ci><ci id="S2.E5.m1.2.2.1.1.1.1.2.3.cmml" xref="S2.E5.m1.2.2.1.1.1.1.2.3">𝑢</ci></apply><ci id="S2.E5.m1.2.2.1.1.1.1.3.cmml" xref="S2.E5.m1.2.2.1.1.1.1.3">𝑘</ci></apply></apply><apply id="S2.E5.m1.7.7.6.cmml" xref="S2.E5.m1.7.7.6"><plus id="S2.E5.m1.7.7.6.6.cmml" xref="S2.E5.m1.7.7.6.6"></plus><apply id="S2.E5.m1.3.3.2.1.cmml" xref="S2.E5.m1.3.3.2.1"><times id="S2.E5.m1.3.3.2.1.2.cmml" xref="S2.E5.m1.3.3.2.1.2"></times><ci id="S2.E5.m1.3.3.2.1.3.cmml" xref="S2.E5.m1.3.3.2.1.3">𝒥</ci><apply id="S2.E5.m1.3.3.2.1.1.1.1.cmml" xref="S2.E5.m1.3.3.2.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.3.3.2.1.1.1.1.1.cmml" xref="S2.E5.m1.3.3.2.1.1.1">superscript</csymbol><apply id="S2.E5.m1.3.3.2.1.1.1.1.2.cmml" xref="S2.E5.m1.3.3.2.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.3.3.2.1.1.1.1.2.1.cmml" xref="S2.E5.m1.3.3.2.1.1.1">subscript</csymbol><ci id="S2.E5.m1.3.3.2.1.1.1.1.2.2.cmml" xref="S2.E5.m1.3.3.2.1.1.1.1.2.2">𝐰</ci><ci id="S2.E5.m1.3.3.2.1.1.1.1.2.3.cmml" xref="S2.E5.m1.3.3.2.1.1.1.1.2.3">𝑢</ci></apply><ci id="S2.E5.m1.3.3.2.1.1.1.1.3.cmml" xref="S2.E5.m1.3.3.2.1.1.1.1.3">𝑘</ci></apply></apply><apply id="S2.E5.m1.4.4.3.2.cmml" xref="S2.E5.m1.4.4.3.2"><times id="S2.E5.m1.4.4.3.2.2.cmml" xref="S2.E5.m1.4.4.3.2.2"></times><apply id="S2.E5.m1.4.4.3.2.3.cmml" xref="S2.E5.m1.4.4.3.2.3"><csymbol cd="ambiguous" id="S2.E5.m1.4.4.3.2.3.1.cmml" xref="S2.E5.m1.4.4.3.2.3">superscript</csymbol><apply id="S2.E5.m1.4.4.3.2.3.2.cmml" xref="S2.E5.m1.4.4.3.2.3"><csymbol cd="ambiguous" id="S2.E5.m1.4.4.3.2.3.2.1.cmml" xref="S2.E5.m1.4.4.3.2.3">subscript</csymbol><ci id="S2.E5.m1.4.4.3.2.3.2.2.cmml" xref="S2.E5.m1.4.4.3.2.3.2.2">𝜇</ci><ci id="S2.E5.m1.4.4.3.2.3.2.3.cmml" xref="S2.E5.m1.4.4.3.2.3.2.3">𝐻</ci></apply><ci id="S2.E5.m1.4.4.3.2.3.3.cmml" xref="S2.E5.m1.4.4.3.2.3.3">𝑘</ci></apply><ci id="S2.E5.m1.4.4.3.2.4.cmml" xref="S2.E5.m1.4.4.3.2.4">ℎ</ci><apply id="S2.E5.m1.4.4.3.2.1.cmml" xref="S2.E5.m1.4.4.3.2.1"><csymbol cd="ambiguous" id="S2.E5.m1.4.4.3.2.1.2.cmml" xref="S2.E5.m1.4.4.3.2.1">superscript</csymbol><apply id="S2.E5.m1.4.4.3.2.1.1.1.1.cmml" xref="S2.E5.m1.4.4.3.2.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.4.4.3.2.1.1.1.1.1.cmml" xref="S2.E5.m1.4.4.3.2.1.1.1">superscript</csymbol><apply id="S2.E5.m1.4.4.3.2.1.1.1.1.2.cmml" xref="S2.E5.m1.4.4.3.2.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.4.4.3.2.1.1.1.1.2.1.cmml" xref="S2.E5.m1.4.4.3.2.1.1.1">subscript</csymbol><ci id="S2.E5.m1.4.4.3.2.1.1.1.1.2.2.cmml" xref="S2.E5.m1.4.4.3.2.1.1.1.1.2.2">𝐰</ci><ci id="S2.E5.m1.4.4.3.2.1.1.1.1.2.3.cmml" xref="S2.E5.m1.4.4.3.2.1.1.1.1.2.3">𝑢</ci></apply><ci id="S2.E5.m1.4.4.3.2.1.1.1.1.3.cmml" xref="S2.E5.m1.4.4.3.2.1.1.1.1.3">𝑘</ci></apply><cn id="S2.E5.m1.4.4.3.2.1.3.cmml" type="integer" xref="S2.E5.m1.4.4.3.2.1.3">2</cn></apply></apply><apply id="S2.E5.m1.5.5.4.3.cmml" xref="S2.E5.m1.5.5.4.3"><times id="S2.E5.m1.5.5.4.3.2.cmml" xref="S2.E5.m1.5.5.4.3.2"></times><apply id="S2.E5.m1.5.5.4.3.3.cmml" xref="S2.E5.m1.5.5.4.3.3"><csymbol cd="ambiguous" id="S2.E5.m1.5.5.4.3.3.1.cmml" xref="S2.E5.m1.5.5.4.3.3">superscript</csymbol><apply id="S2.E5.m1.5.5.4.3.3.2.cmml" xref="S2.E5.m1.5.5.4.3.3"><csymbol cd="ambiguous" id="S2.E5.m1.5.5.4.3.3.2.1.cmml" xref="S2.E5.m1.5.5.4.3.3">subscript</csymbol><ci id="S2.E5.m1.5.5.4.3.3.2.2.cmml" xref="S2.E5.m1.5.5.4.3.3.2.2">𝜇</ci><ci id="S2.E5.m1.5.5.4.3.3.2.3.cmml" xref="S2.E5.m1.5.5.4.3.3.2.3">𝐺</ci></apply><ci id="S2.E5.m1.5.5.4.3.3.3.cmml" xref="S2.E5.m1.5.5.4.3.3.3">𝑘</ci></apply><ci id="S2.E5.m1.5.5.4.3.4.cmml" xref="S2.E5.m1.5.5.4.3.4">𝑔</ci><apply id="S2.E5.m1.5.5.4.3.1.cmml" xref="S2.E5.m1.5.5.4.3.1"><csymbol cd="ambiguous" id="S2.E5.m1.5.5.4.3.1.2.cmml" xref="S2.E5.m1.5.5.4.3.1">superscript</csymbol><apply id="S2.E5.m1.5.5.4.3.1.1.1.1.cmml" xref="S2.E5.m1.5.5.4.3.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.5.5.4.3.1.1.1.1.1.cmml" xref="S2.E5.m1.5.5.4.3.1.1.1">superscript</csymbol><apply id="S2.E5.m1.5.5.4.3.1.1.1.1.2.cmml" xref="S2.E5.m1.5.5.4.3.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.5.5.4.3.1.1.1.1.2.1.cmml" xref="S2.E5.m1.5.5.4.3.1.1.1">subscript</csymbol><ci id="S2.E5.m1.5.5.4.3.1.1.1.1.2.2.cmml" xref="S2.E5.m1.5.5.4.3.1.1.1.1.2.2">𝐰</ci><ci id="S2.E5.m1.5.5.4.3.1.1.1.1.2.3.cmml" xref="S2.E5.m1.5.5.4.3.1.1.1.1.2.3">𝑢</ci></apply><ci id="S2.E5.m1.5.5.4.3.1.1.1.1.3.cmml" xref="S2.E5.m1.5.5.4.3.1.1.1.1.3">𝑘</ci></apply><cn id="S2.E5.m1.5.5.4.3.1.3.cmml" type="integer" xref="S2.E5.m1.5.5.4.3.1.3">2</cn></apply></apply><apply id="S2.E5.m1.6.6.5.4.cmml" xref="S2.E5.m1.6.6.5.4"><times id="S2.E5.m1.6.6.5.4.2.cmml" xref="S2.E5.m1.6.6.5.4.2"></times><apply id="S2.E5.m1.6.6.5.4.3.cmml" xref="S2.E5.m1.6.6.5.4.3"><divide id="S2.E5.m1.6.6.5.4.3.1.cmml" xref="S2.E5.m1.6.6.5.4.3"></divide><cn id="S2.E5.m1.6.6.5.4.3.2.cmml" type="integer" xref="S2.E5.m1.6.6.5.4.3.2">1</cn><ci id="S2.E5.m1.6.6.5.4.3.3.cmml" xref="S2.E5.m1.6.6.5.4.3.3">𝐿</ci></apply><apply id="S2.E5.m1.6.6.5.4.1.cmml" xref="S2.E5.m1.6.6.5.4.1"><apply id="S2.E5.m1.6.6.5.4.1.2.cmml" xref="S2.E5.m1.6.6.5.4.1.2"><csymbol cd="ambiguous" id="S2.E5.m1.6.6.5.4.1.2.1.cmml" xref="S2.E5.m1.6.6.5.4.1.2">superscript</csymbol><apply id="S2.E5.m1.6.6.5.4.1.2.2.cmml" xref="S2.E5.m1.6.6.5.4.1.2"><csymbol cd="ambiguous" id="S2.E5.m1.6.6.5.4.1.2.2.1.cmml" xref="S2.E5.m1.6.6.5.4.1.2">subscript</csymbol><sum id="S2.E5.m1.6.6.5.4.1.2.2.2.cmml" xref="S2.E5.m1.6.6.5.4.1.2.2.2"></sum><apply id="S2.E5.m1.6.6.5.4.1.2.2.3.cmml" xref="S2.E5.m1.6.6.5.4.1.2.2.3"><eq id="S2.E5.m1.6.6.5.4.1.2.2.3.1.cmml" xref="S2.E5.m1.6.6.5.4.1.2.2.3.1"></eq><ci id="S2.E5.m1.6.6.5.4.1.2.2.3.2.cmml" xref="S2.E5.m1.6.6.5.4.1.2.2.3.2">𝑙</ci><cn id="S2.E5.m1.6.6.5.4.1.2.2.3.3.cmml" type="integer" xref="S2.E5.m1.6.6.5.4.1.2.2.3.3">1</cn></apply></apply><ci id="S2.E5.m1.6.6.5.4.1.2.3.cmml" xref="S2.E5.m1.6.6.5.4.1.2.3">𝐿</ci></apply><apply id="S2.E5.m1.6.6.5.4.1.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1"><times id="S2.E5.m1.6.6.5.4.1.1.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.2"></times><apply id="S2.E5.m1.6.6.5.4.1.1.3.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3"><csymbol cd="ambiguous" id="S2.E5.m1.6.6.5.4.1.1.3.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3">superscript</csymbol><apply id="S2.E5.m1.6.6.5.4.1.1.3.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3"><csymbol cd="ambiguous" id="S2.E5.m1.6.6.5.4.1.1.3.2.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3">subscript</csymbol><ci id="S2.E5.m1.6.6.5.4.1.1.3.2.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3.2.2">𝜆</ci><apply id="S2.E5.m1.6.6.5.4.1.1.3.2.3.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3.2.3"><csymbol cd="ambiguous" id="S2.E5.m1.6.6.5.4.1.1.3.2.3.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3.2.3">subscript</csymbol><ci id="S2.E5.m1.6.6.5.4.1.1.3.2.3.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3.2.3.2">ℎ</ci><ci id="S2.E5.m1.6.6.5.4.1.1.3.2.3.3.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3.2.3.3">𝑙</ci></apply></apply><ci id="S2.E5.m1.6.6.5.4.1.1.3.3.cmml" xref="S2.E5.m1.6.6.5.4.1.1.3.3">𝑘</ci></apply><apply id="S2.E5.m1.6.6.5.4.1.1.1.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1"><abs id="S2.E5.m1.6.6.5.4.1.1.1.2.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.2"></abs><apply id="S2.E5.m1.6.6.5.4.1.1.1.1.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1"><times id="S2.E5.m1.6.6.5.4.1.1.1.1.1.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.2"></times><ci id="S2.E5.m1.6.6.5.4.1.1.1.1.1.3.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.3">ℎ</ci><apply id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1">superscript</csymbol><apply id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.1.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1">subscript</csymbol><ci id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.2.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.2">𝐰</ci><ci id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.3.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.2.3">𝑢</ci></apply><ci id="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.3.cmml" xref="S2.E5.m1.6.6.5.4.1.1.1.1.1.1.1.1.3">𝑘</ci></apply></apply></apply></apply></apply></apply><apply id="S2.E5.m1.7.7.6.5.cmml" xref="S2.E5.m1.7.7.6.5"><times id="S2.E5.m1.7.7.6.5.2.cmml" xref="S2.E5.m1.7.7.6.5.2"></times><apply id="S2.E5.m1.7.7.6.5.3.cmml" xref="S2.E5.m1.7.7.6.5.3"><divide id="S2.E5.m1.7.7.6.5.3.1.cmml" xref="S2.E5.m1.7.7.6.5.3"></divide><cn id="S2.E5.m1.7.7.6.5.3.2.cmml" type="integer" xref="S2.E5.m1.7.7.6.5.3.2">1</cn><ci id="S2.E5.m1.7.7.6.5.3.3.cmml" xref="S2.E5.m1.7.7.6.5.3.3">𝐽</ci></apply><apply id="S2.E5.m1.7.7.6.5.1.cmml" xref="S2.E5.m1.7.7.6.5.1"><apply id="S2.E5.m1.7.7.6.5.1.2.cmml" xref="S2.E5.m1.7.7.6.5.1.2"><csymbol cd="ambiguous" id="S2.E5.m1.7.7.6.5.1.2.1.cmml" xref="S2.E5.m1.7.7.6.5.1.2">superscript</csymbol><apply id="S2.E5.m1.7.7.6.5.1.2.2.cmml" xref="S2.E5.m1.7.7.6.5.1.2"><csymbol cd="ambiguous" id="S2.E5.m1.7.7.6.5.1.2.2.1.cmml" xref="S2.E5.m1.7.7.6.5.1.2">subscript</csymbol><sum id="S2.E5.m1.7.7.6.5.1.2.2.2.cmml" xref="S2.E5.m1.7.7.6.5.1.2.2.2"></sum><apply id="S2.E5.m1.7.7.6.5.1.2.2.3.cmml" xref="S2.E5.m1.7.7.6.5.1.2.2.3"><eq id="S2.E5.m1.7.7.6.5.1.2.2.3.1.cmml" xref="S2.E5.m1.7.7.6.5.1.2.2.3.1"></eq><ci id="S2.E5.m1.7.7.6.5.1.2.2.3.2.cmml" xref="S2.E5.m1.7.7.6.5.1.2.2.3.2">𝑗</ci><cn id="S2.E5.m1.7.7.6.5.1.2.2.3.3.cmml" type="integer" xref="S2.E5.m1.7.7.6.5.1.2.2.3.3">1</cn></apply></apply><ci id="S2.E5.m1.7.7.6.5.1.2.3.cmml" xref="S2.E5.m1.7.7.6.5.1.2.3">𝐽</ci></apply><apply id="S2.E5.m1.7.7.6.5.1.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1"><times id="S2.E5.m1.7.7.6.5.1.1.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.2"></times><apply id="S2.E5.m1.7.7.6.5.1.1.3.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3"><csymbol cd="ambiguous" id="S2.E5.m1.7.7.6.5.1.1.3.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3">superscript</csymbol><apply id="S2.E5.m1.7.7.6.5.1.1.3.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3"><csymbol cd="ambiguous" id="S2.E5.m1.7.7.6.5.1.1.3.2.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3">subscript</csymbol><ci id="S2.E5.m1.7.7.6.5.1.1.3.2.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3.2.2">𝜆</ci><apply id="S2.E5.m1.7.7.6.5.1.1.3.2.3.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3.2.3"><csymbol cd="ambiguous" id="S2.E5.m1.7.7.6.5.1.1.3.2.3.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3.2.3">subscript</csymbol><ci id="S2.E5.m1.7.7.6.5.1.1.3.2.3.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3.2.3.2">𝑔</ci><ci id="S2.E5.m1.7.7.6.5.1.1.3.2.3.3.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3.2.3.3">𝑗</ci></apply></apply><ci id="S2.E5.m1.7.7.6.5.1.1.3.3.cmml" xref="S2.E5.m1.7.7.6.5.1.1.3.3">𝑘</ci></apply><ci id="S2.E5.m1.7.7.6.5.1.1.4.cmml" xref="S2.E5.m1.7.7.6.5.1.1.4">𝑚</ci><ci id="S2.E5.m1.7.7.6.5.1.1.5.cmml" xref="S2.E5.m1.7.7.6.5.1.1.5">𝑎</ci><ci id="S2.E5.m1.7.7.6.5.1.1.6.cmml" xref="S2.E5.m1.7.7.6.5.1.1.6">𝑥</ci><interval closure="open" id="S2.E5.m1.7.7.6.5.1.1.1.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1"><cn id="S2.E5.m1.1.1.cmml" type="integer" xref="S2.E5.m1.1.1">0</cn><apply id="S2.E5.m1.7.7.6.5.1.1.1.1.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1"><times id="S2.E5.m1.7.7.6.5.1.1.1.1.1.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.2"></times><ci id="S2.E5.m1.7.7.6.5.1.1.1.1.1.3.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.3">𝑔</ci><apply id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1">superscript</csymbol><apply id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.1.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1">subscript</csymbol><ci id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.2.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.2">𝐰</ci><ci id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.3.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.2.3">𝑢</ci></apply><ci id="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.3.cmml" xref="S2.E5.m1.7.7.6.5.1.1.1.1.1.1.1.1.3">𝑘</ci></apply></apply></interval></apply></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E5.m1.7c">\mathcal{L}^{k}(\mathbf{w}_{u}^{k})=\mathcal{J}(\mathbf{w}_{u}^{k})+\mu_{H}^{k%
}h(\mathbf{w}_{u}^{k})^{2}+\mu_{G}^{k}g(\mathbf{w}_{u}^{k})^{2}+\frac{1}{L}%
\sum\limits_{l=1}^{L}\lambda_{h_{l}}^{k}|h(\mathbf{w}_{u}^{k})|+\frac{1}{J}%
\sum\limits_{j=1}^{J}\lambda_{g_{j}}^{k}max(0,g(\mathbf{w}_{u}^{k}))</annotation><annotation encoding="application/x-llamapun" id="S2.E5.m1.7d">caligraphic_L start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT ( bold_w start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT ) = caligraphic_J ( bold_w start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT ) + italic_μ start_POSTSUBSCRIPT italic_H end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT italic_h ( bold_w start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT ) start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT + italic_μ start_POSTSUBSCRIPT italic_G end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT italic_g ( bold_w start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT ) start_POSTSUPERSCRIPT 2 end_POSTSUPERSCRIPT + divide start_ARG 1 end_ARG start_ARG italic_L end_ARG ∑ start_POSTSUBSCRIPT italic_l = 1 end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_L end_POSTSUPERSCRIPT italic_λ start_POSTSUBSCRIPT italic_h start_POSTSUBSCRIPT italic_l end_POSTSUBSCRIPT end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT | italic_h ( bold_w start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT ) | + divide start_ARG 1 end_ARG start_ARG italic_J end_ARG ∑ start_POSTSUBSCRIPT italic_j = 1 end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_J end_POSTSUPERSCRIPT italic_λ start_POSTSUBSCRIPT italic_g start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT italic_m italic_a italic_x ( 0 , italic_g ( bold_w start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT ) )</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
<td class="ltx_eqn_cell ltx_eqn_eqno ltx_align_middle ltx_align_right" rowspan="1"><span class="ltx_tag ltx_tag_equation ltx_align_right">(5)</span></td>
</tr></tbody>
</table>
<p class="ltx_p" id="S2.SS2.p2.12">where the adaptive coefficients <math alttext="\mu_{G}^{k},\mu_{H}^{k}" class="ltx_Math" display="inline" id="S2.SS2.p2.8.m1.2"><semantics id="S2.SS2.p2.8.m1.2a"><mrow id="S2.SS2.p2.8.m1.2.2.2" xref="S2.SS2.p2.8.m1.2.2.3.cmml"><msubsup id="S2.SS2.p2.8.m1.1.1.1.1" xref="S2.SS2.p2.8.m1.1.1.1.1.cmml"><mi id="S2.SS2.p2.8.m1.1.1.1.1.2.2" xref="S2.SS2.p2.8.m1.1.1.1.1.2.2.cmml">μ</mi><mi id="S2.SS2.p2.8.m1.1.1.1.1.2.3" xref="S2.SS2.p2.8.m1.1.1.1.1.2.3.cmml">G</mi><mi id="S2.SS2.p2.8.m1.1.1.1.1.3" xref="S2.SS2.p2.8.m1.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.SS2.p2.8.m1.2.2.2.3" xref="S2.SS2.p2.8.m1.2.2.3.cmml">,</mo><msubsup id="S2.SS2.p2.8.m1.2.2.2.2" xref="S2.SS2.p2.8.m1.2.2.2.2.cmml"><mi id="S2.SS2.p2.8.m1.2.2.2.2.2.2" xref="S2.SS2.p2.8.m1.2.2.2.2.2.2.cmml">μ</mi><mi id="S2.SS2.p2.8.m1.2.2.2.2.2.3" xref="S2.SS2.p2.8.m1.2.2.2.2.2.3.cmml">H</mi><mi id="S2.SS2.p2.8.m1.2.2.2.2.3" xref="S2.SS2.p2.8.m1.2.2.2.2.3.cmml">k</mi></msubsup></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.8.m1.2b"><list id="S2.SS2.p2.8.m1.2.2.3.cmml" xref="S2.SS2.p2.8.m1.2.2.2"><apply id="S2.SS2.p2.8.m1.1.1.1.1.cmml" xref="S2.SS2.p2.8.m1.1.1.1.1"><csymbol cd="ambiguous" id="S2.SS2.p2.8.m1.1.1.1.1.1.cmml" xref="S2.SS2.p2.8.m1.1.1.1.1">superscript</csymbol><apply id="S2.SS2.p2.8.m1.1.1.1.1.2.cmml" xref="S2.SS2.p2.8.m1.1.1.1.1"><csymbol cd="ambiguous" id="S2.SS2.p2.8.m1.1.1.1.1.2.1.cmml" xref="S2.SS2.p2.8.m1.1.1.1.1">subscript</csymbol><ci id="S2.SS2.p2.8.m1.1.1.1.1.2.2.cmml" xref="S2.SS2.p2.8.m1.1.1.1.1.2.2">𝜇</ci><ci id="S2.SS2.p2.8.m1.1.1.1.1.2.3.cmml" xref="S2.SS2.p2.8.m1.1.1.1.1.2.3">𝐺</ci></apply><ci id="S2.SS2.p2.8.m1.1.1.1.1.3.cmml" xref="S2.SS2.p2.8.m1.1.1.1.1.3">𝑘</ci></apply><apply id="S2.SS2.p2.8.m1.2.2.2.2.cmml" xref="S2.SS2.p2.8.m1.2.2.2.2"><csymbol cd="ambiguous" id="S2.SS2.p2.8.m1.2.2.2.2.1.cmml" xref="S2.SS2.p2.8.m1.2.2.2.2">superscript</csymbol><apply id="S2.SS2.p2.8.m1.2.2.2.2.2.cmml" xref="S2.SS2.p2.8.m1.2.2.2.2"><csymbol cd="ambiguous" id="S2.SS2.p2.8.m1.2.2.2.2.2.1.cmml" xref="S2.SS2.p2.8.m1.2.2.2.2">subscript</csymbol><ci id="S2.SS2.p2.8.m1.2.2.2.2.2.2.cmml" xref="S2.SS2.p2.8.m1.2.2.2.2.2.2">𝜇</ci><ci id="S2.SS2.p2.8.m1.2.2.2.2.2.3.cmml" xref="S2.SS2.p2.8.m1.2.2.2.2.2.3">𝐻</ci></apply><ci id="S2.SS2.p2.8.m1.2.2.2.2.3.cmml" xref="S2.SS2.p2.8.m1.2.2.2.2.3">𝑘</ci></apply></list></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.8.m1.2c">\mu_{G}^{k},\mu_{H}^{k}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.8.m1.2d">italic_μ start_POSTSUBSCRIPT italic_G end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT , italic_μ start_POSTSUBSCRIPT italic_H end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT</annotation></semantics></math> are increased by a factor <math alttext="\beta" class="ltx_Math" display="inline" id="S2.SS2.p2.9.m2.1"><semantics id="S2.SS2.p2.9.m2.1a"><mi id="S2.SS2.p2.9.m2.1.1" xref="S2.SS2.p2.9.m2.1.1.cmml">β</mi><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.9.m2.1b"><ci id="S2.SS2.p2.9.m2.1.1.cmml" xref="S2.SS2.p2.9.m2.1.1">𝛽</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.9.m2.1c">\beta</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.9.m2.1d">italic_β</annotation></semantics></math> at each step. The Lagrange multipliers <math alttext="\lambda_{h_{l}}^{k},\lambda_{g_{j}}^{k}" class="ltx_Math" display="inline" id="S2.SS2.p2.10.m3.2"><semantics id="S2.SS2.p2.10.m3.2a"><mrow id="S2.SS2.p2.10.m3.2.2.2" xref="S2.SS2.p2.10.m3.2.2.3.cmml"><msubsup id="S2.SS2.p2.10.m3.1.1.1.1" xref="S2.SS2.p2.10.m3.1.1.1.1.cmml"><mi id="S2.SS2.p2.10.m3.1.1.1.1.2.2" xref="S2.SS2.p2.10.m3.1.1.1.1.2.2.cmml">λ</mi><msub id="S2.SS2.p2.10.m3.1.1.1.1.2.3" xref="S2.SS2.p2.10.m3.1.1.1.1.2.3.cmml"><mi id="S2.SS2.p2.10.m3.1.1.1.1.2.3.2" xref="S2.SS2.p2.10.m3.1.1.1.1.2.3.2.cmml">h</mi><mi id="S2.SS2.p2.10.m3.1.1.1.1.2.3.3" xref="S2.SS2.p2.10.m3.1.1.1.1.2.3.3.cmml">l</mi></msub><mi id="S2.SS2.p2.10.m3.1.1.1.1.3" xref="S2.SS2.p2.10.m3.1.1.1.1.3.cmml">k</mi></msubsup><mo id="S2.SS2.p2.10.m3.2.2.2.3" xref="S2.SS2.p2.10.m3.2.2.3.cmml">,</mo><msubsup id="S2.SS2.p2.10.m3.2.2.2.2" xref="S2.SS2.p2.10.m3.2.2.2.2.cmml"><mi id="S2.SS2.p2.10.m3.2.2.2.2.2.2" xref="S2.SS2.p2.10.m3.2.2.2.2.2.2.cmml">λ</mi><msub id="S2.SS2.p2.10.m3.2.2.2.2.2.3" xref="S2.SS2.p2.10.m3.2.2.2.2.2.3.cmml"><mi id="S2.SS2.p2.10.m3.2.2.2.2.2.3.2" xref="S2.SS2.p2.10.m3.2.2.2.2.2.3.2.cmml">g</mi><mi id="S2.SS2.p2.10.m3.2.2.2.2.2.3.3" xref="S2.SS2.p2.10.m3.2.2.2.2.2.3.3.cmml">j</mi></msub><mi id="S2.SS2.p2.10.m3.2.2.2.2.3" xref="S2.SS2.p2.10.m3.2.2.2.2.3.cmml">k</mi></msubsup></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.10.m3.2b"><list id="S2.SS2.p2.10.m3.2.2.3.cmml" xref="S2.SS2.p2.10.m3.2.2.2"><apply id="S2.SS2.p2.10.m3.1.1.1.1.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1"><csymbol cd="ambiguous" id="S2.SS2.p2.10.m3.1.1.1.1.1.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1">superscript</csymbol><apply id="S2.SS2.p2.10.m3.1.1.1.1.2.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1"><csymbol cd="ambiguous" id="S2.SS2.p2.10.m3.1.1.1.1.2.1.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1">subscript</csymbol><ci id="S2.SS2.p2.10.m3.1.1.1.1.2.2.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1.2.2">𝜆</ci><apply id="S2.SS2.p2.10.m3.1.1.1.1.2.3.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1.2.3"><csymbol cd="ambiguous" id="S2.SS2.p2.10.m3.1.1.1.1.2.3.1.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1.2.3">subscript</csymbol><ci id="S2.SS2.p2.10.m3.1.1.1.1.2.3.2.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1.2.3.2">ℎ</ci><ci id="S2.SS2.p2.10.m3.1.1.1.1.2.3.3.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1.2.3.3">𝑙</ci></apply></apply><ci id="S2.SS2.p2.10.m3.1.1.1.1.3.cmml" xref="S2.SS2.p2.10.m3.1.1.1.1.3">𝑘</ci></apply><apply id="S2.SS2.p2.10.m3.2.2.2.2.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2"><csymbol cd="ambiguous" id="S2.SS2.p2.10.m3.2.2.2.2.1.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2">superscript</csymbol><apply id="S2.SS2.p2.10.m3.2.2.2.2.2.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2"><csymbol cd="ambiguous" id="S2.SS2.p2.10.m3.2.2.2.2.2.1.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2">subscript</csymbol><ci id="S2.SS2.p2.10.m3.2.2.2.2.2.2.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2.2.2">𝜆</ci><apply id="S2.SS2.p2.10.m3.2.2.2.2.2.3.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2.2.3"><csymbol cd="ambiguous" id="S2.SS2.p2.10.m3.2.2.2.2.2.3.1.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2.2.3">subscript</csymbol><ci id="S2.SS2.p2.10.m3.2.2.2.2.2.3.2.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2.2.3.2">𝑔</ci><ci id="S2.SS2.p2.10.m3.2.2.2.2.2.3.3.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2.2.3.3">𝑗</ci></apply></apply><ci id="S2.SS2.p2.10.m3.2.2.2.2.3.cmml" xref="S2.SS2.p2.10.m3.2.2.2.2.3">𝑘</ci></apply></list></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.10.m3.2c">\lambda_{h_{l}}^{k},\lambda_{g_{j}}^{k}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.10.m3.2d">italic_λ start_POSTSUBSCRIPT italic_h start_POSTSUBSCRIPT italic_l end_POSTSUBSCRIPT end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT , italic_λ start_POSTSUBSCRIPT italic_g start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT</annotation></semantics></math> are updated based on the direction of the gradients <math alttext="\nabla h_{j}" class="ltx_Math" display="inline" id="S2.SS2.p2.11.m4.1"><semantics id="S2.SS2.p2.11.m4.1a"><mrow id="S2.SS2.p2.11.m4.1.1" xref="S2.SS2.p2.11.m4.1.1.cmml"><mo id="S2.SS2.p2.11.m4.1.1.1" rspace="0.167em" xref="S2.SS2.p2.11.m4.1.1.1.cmml">∇</mo><msub id="S2.SS2.p2.11.m4.1.1.2" xref="S2.SS2.p2.11.m4.1.1.2.cmml"><mi id="S2.SS2.p2.11.m4.1.1.2.2" xref="S2.SS2.p2.11.m4.1.1.2.2.cmml">h</mi><mi id="S2.SS2.p2.11.m4.1.1.2.3" xref="S2.SS2.p2.11.m4.1.1.2.3.cmml">j</mi></msub></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.11.m4.1b"><apply id="S2.SS2.p2.11.m4.1.1.cmml" xref="S2.SS2.p2.11.m4.1.1"><ci id="S2.SS2.p2.11.m4.1.1.1.cmml" xref="S2.SS2.p2.11.m4.1.1.1">∇</ci><apply id="S2.SS2.p2.11.m4.1.1.2.cmml" xref="S2.SS2.p2.11.m4.1.1.2"><csymbol cd="ambiguous" id="S2.SS2.p2.11.m4.1.1.2.1.cmml" xref="S2.SS2.p2.11.m4.1.1.2">subscript</csymbol><ci id="S2.SS2.p2.11.m4.1.1.2.2.cmml" xref="S2.SS2.p2.11.m4.1.1.2.2">ℎ</ci><ci id="S2.SS2.p2.11.m4.1.1.2.3.cmml" xref="S2.SS2.p2.11.m4.1.1.2.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.11.m4.1c">\nabla h_{j}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.11.m4.1d">∇ italic_h start_POSTSUBSCRIPT italic_j end_POSTSUBSCRIPT</annotation></semantics></math> and <math alttext="\nabla g_{l}" class="ltx_Math" display="inline" id="S2.SS2.p2.12.m5.1"><semantics id="S2.SS2.p2.12.m5.1a"><mrow id="S2.SS2.p2.12.m5.1.1" xref="S2.SS2.p2.12.m5.1.1.cmml"><mo id="S2.SS2.p2.12.m5.1.1.1" rspace="0.167em" xref="S2.SS2.p2.12.m5.1.1.1.cmml">∇</mo><msub id="S2.SS2.p2.12.m5.1.1.2" xref="S2.SS2.p2.12.m5.1.1.2.cmml"><mi id="S2.SS2.p2.12.m5.1.1.2.2" xref="S2.SS2.p2.12.m5.1.1.2.2.cmml">g</mi><mi id="S2.SS2.p2.12.m5.1.1.2.3" xref="S2.SS2.p2.12.m5.1.1.2.3.cmml">l</mi></msub></mrow><annotation-xml encoding="MathML-Content" id="S2.SS2.p2.12.m5.1b"><apply id="S2.SS2.p2.12.m5.1.1.cmml" xref="S2.SS2.p2.12.m5.1.1"><ci id="S2.SS2.p2.12.m5.1.1.1.cmml" xref="S2.SS2.p2.12.m5.1.1.1">∇</ci><apply id="S2.SS2.p2.12.m5.1.1.2.cmml" xref="S2.SS2.p2.12.m5.1.1.2"><csymbol cd="ambiguous" id="S2.SS2.p2.12.m5.1.1.2.1.cmml" xref="S2.SS2.p2.12.m5.1.1.2">subscript</csymbol><ci id="S2.SS2.p2.12.m5.1.1.2.2.cmml" xref="S2.SS2.p2.12.m5.1.1.2.2">𝑔</ci><ci id="S2.SS2.p2.12.m5.1.1.2.3.cmml" xref="S2.SS2.p2.12.m5.1.1.2.3">𝑙</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS2.p2.12.m5.1c">\nabla g_{l}</annotation><annotation encoding="application/x-llamapun" id="S2.SS2.p2.12.m5.1d">∇ italic_g start_POSTSUBSCRIPT italic_l end_POSTSUBSCRIPT</annotation></semantics></math>&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Lu et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib22" title="">2021</a>)</cite>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_subsection" id="S2.SS3">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">2.3 </span>Graph Neural Networks</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S2.SS3.p1">
<p class="ltx_p" id="S2.SS3.p1.14">GNN&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Scarselli et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib33" title="">2008</a>)</cite> are a class of machine learning models designed to process structured data. Since their introduction, they have been successfully applied in various domains, such as social networks&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Li et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib19" title="">2023</a>)</cite>, traffic networks&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Jiang &amp; Luo (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib16" title="">2022</a>)</cite>, and molecular dynamics&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Park et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib29" title="">2024</a>)</cite>. GNN can handle both <span class="ltx_text ltx_font_italic" id="S2.SS3.p1.14.1">graph-level</span> and <span class="ltx_text ltx_font_italic" id="S2.SS3.p1.14.2">node-level</span> tasks by updating the features of each node. In addition, they can apply a final learnable layer to aggregate the node features and make a prediction for the entire graph. Most GNN proposed in the literature share a common update mechanism known as <span class="ltx_text ltx_font_italic" id="S2.SS3.p1.14.3">message passing</span>. As described in&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Gilmer et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib13" title="">2017</a>)</cite>, the message-passing update step in a GNN can be written as:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equation ltx_eqn_table" id="S2.E6">
<tbody><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_eqn_cell ltx_align_center"><math alttext="\mathbf{x}_{i}^{(k+1)}=\mathsf{COMBINE}^{(k+1)}\left(\mathbf{x}_{v}^{(k)},%
\mathsf{AGGR}^{(k+1)}\left(\left\{\mathbf{x}_{u}^{(k)}\mid u\in\mathsf{ne}(i)%
\right\}\right)\right),\;0\leq k\leq K-1" class="ltx_Math" display="block" id="S2.E6.m1.8"><semantics id="S2.E6.m1.8a"><mrow id="S2.E6.m1.8.8.2" xref="S2.E6.m1.8.8.3.cmml"><mrow id="S2.E6.m1.7.7.1.1" xref="S2.E6.m1.7.7.1.1.cmml"><msubsup id="S2.E6.m1.7.7.1.1.4" xref="S2.E6.m1.7.7.1.1.4.cmml"><mi id="S2.E6.m1.7.7.1.1.4.2.2" xref="S2.E6.m1.7.7.1.1.4.2.2.cmml">𝐱</mi><mi id="S2.E6.m1.7.7.1.1.4.2.3" xref="S2.E6.m1.7.7.1.1.4.2.3.cmml">i</mi><mrow id="S2.E6.m1.1.1.1.1" xref="S2.E6.m1.1.1.1.1.1.cmml"><mo id="S2.E6.m1.1.1.1.1.2" stretchy="false" xref="S2.E6.m1.1.1.1.1.1.cmml">(</mo><mrow id="S2.E6.m1.1.1.1.1.1" xref="S2.E6.m1.1.1.1.1.1.cmml"><mi id="S2.E6.m1.1.1.1.1.1.2" xref="S2.E6.m1.1.1.1.1.1.2.cmml">k</mi><mo id="S2.E6.m1.1.1.1.1.1.1" xref="S2.E6.m1.1.1.1.1.1.1.cmml">+</mo><mn id="S2.E6.m1.1.1.1.1.1.3" xref="S2.E6.m1.1.1.1.1.1.3.cmml">1</mn></mrow><mo id="S2.E6.m1.1.1.1.1.3" stretchy="false" xref="S2.E6.m1.1.1.1.1.1.cmml">)</mo></mrow></msubsup><mo id="S2.E6.m1.7.7.1.1.3" xref="S2.E6.m1.7.7.1.1.3.cmml">=</mo><mrow id="S2.E6.m1.7.7.1.1.2" xref="S2.E6.m1.7.7.1.1.2.cmml"><msup id="S2.E6.m1.7.7.1.1.2.4" xref="S2.E6.m1.7.7.1.1.2.4.cmml"><mi id="S2.E6.m1.7.7.1.1.2.4.2" xref="S2.E6.m1.7.7.1.1.2.4.2.cmml">𝖢𝖮𝖬𝖡𝖨𝖭𝖤</mi><mrow id="S2.E6.m1.2.2.1.1" xref="S2.E6.m1.2.2.1.1.1.cmml"><mo id="S2.E6.m1.2.2.1.1.2" stretchy="false" xref="S2.E6.m1.2.2.1.1.1.cmml">(</mo><mrow id="S2.E6.m1.2.2.1.1.1" xref="S2.E6.m1.2.2.1.1.1.cmml"><mi id="S2.E6.m1.2.2.1.1.1.2" xref="S2.E6.m1.2.2.1.1.1.2.cmml">k</mi><mo id="S2.E6.m1.2.2.1.1.1.1" xref="S2.E6.m1.2.2.1.1.1.1.cmml">+</mo><mn id="S2.E6.m1.2.2.1.1.1.3" xref="S2.E6.m1.2.2.1.1.1.3.cmml">1</mn></mrow><mo id="S2.E6.m1.2.2.1.1.3" stretchy="false" xref="S2.E6.m1.2.2.1.1.1.cmml">)</mo></mrow></msup><mo id="S2.E6.m1.7.7.1.1.2.3" xref="S2.E6.m1.7.7.1.1.2.3.cmml">⁢</mo><mrow id="S2.E6.m1.7.7.1.1.2.2.2" xref="S2.E6.m1.7.7.1.1.2.2.3.cmml"><mo id="S2.E6.m1.7.7.1.1.2.2.2.3" xref="S2.E6.m1.7.7.1.1.2.2.3.cmml">(</mo><msubsup id="S2.E6.m1.7.7.1.1.1.1.1.1" xref="S2.E6.m1.7.7.1.1.1.1.1.1.cmml"><mi id="S2.E6.m1.7.7.1.1.1.1.1.1.2.2" xref="S2.E6.m1.7.7.1.1.1.1.1.1.2.2.cmml">𝐱</mi><mi id="S2.E6.m1.7.7.1.1.1.1.1.1.2.3" xref="S2.E6.m1.7.7.1.1.1.1.1.1.2.3.cmml">v</mi><mrow id="S2.E6.m1.3.3.1.3" xref="S2.E6.m1.7.7.1.1.1.1.1.1.cmml"><mo id="S2.E6.m1.3.3.1.3.1" stretchy="false" xref="S2.E6.m1.7.7.1.1.1.1.1.1.cmml">(</mo><mi id="S2.E6.m1.3.3.1.1" xref="S2.E6.m1.3.3.1.1.cmml">k</mi><mo id="S2.E6.m1.3.3.1.3.2" stretchy="false" xref="S2.E6.m1.7.7.1.1.1.1.1.1.cmml">)</mo></mrow></msubsup><mo id="S2.E6.m1.7.7.1.1.2.2.2.4" xref="S2.E6.m1.7.7.1.1.2.2.3.cmml">,</mo><mrow id="S2.E6.m1.7.7.1.1.2.2.2.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.cmml"><msup id="S2.E6.m1.7.7.1.1.2.2.2.2.3" xref="S2.E6.m1.7.7.1.1.2.2.2.2.3.cmml"><mi id="S2.E6.m1.7.7.1.1.2.2.2.2.3.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.3.2.cmml">𝖠𝖦𝖦𝖱</mi><mrow id="S2.E6.m1.4.4.1.1" xref="S2.E6.m1.4.4.1.1.1.cmml"><mo id="S2.E6.m1.4.4.1.1.2" stretchy="false" xref="S2.E6.m1.4.4.1.1.1.cmml">(</mo><mrow id="S2.E6.m1.4.4.1.1.1" xref="S2.E6.m1.4.4.1.1.1.cmml"><mi id="S2.E6.m1.4.4.1.1.1.2" xref="S2.E6.m1.4.4.1.1.1.2.cmml">k</mi><mo id="S2.E6.m1.4.4.1.1.1.1" xref="S2.E6.m1.4.4.1.1.1.1.cmml">+</mo><mn id="S2.E6.m1.4.4.1.1.1.3" xref="S2.E6.m1.4.4.1.1.1.3.cmml">1</mn></mrow><mo id="S2.E6.m1.4.4.1.1.3" stretchy="false" xref="S2.E6.m1.4.4.1.1.1.cmml">)</mo></mrow></msup><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.2.cmml">⁢</mo><mrow id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1" xref="S2.E6.m1.7.7.1.1.2.2.2.2.cmml"><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.cmml">(</mo><mrow id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.3.cmml"><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.3" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.3.1.cmml">{</mo><msubsup id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.cmml"><mi id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.2.cmml">𝐱</mi><mi id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.3" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.3.cmml">u</mi><mrow id="S2.E6.m1.5.5.1.3" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.cmml"><mo id="S2.E6.m1.5.5.1.3.1" stretchy="false" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.cmml">(</mo><mi id="S2.E6.m1.5.5.1.1" xref="S2.E6.m1.5.5.1.1.cmml">k</mi><mo id="S2.E6.m1.5.5.1.3.2" stretchy="false" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.cmml">)</mo></mrow></msubsup><mo fence="true" id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.4" lspace="0em" rspace="0em" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.3.1.cmml">∣</mo><mrow id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.cmml"><mi id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.2.cmml">u</mi><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.1" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.1.cmml">∈</mo><mrow id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.cmml"><mi id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.2.cmml">𝗇𝖾</mi><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.1" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.1.cmml">⁢</mo><mrow id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.3.2" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.cmml"><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.3.2.1" stretchy="false" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.cmml">(</mo><mi id="S2.E6.m1.6.6" xref="S2.E6.m1.6.6.cmml">i</mi><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.3.2.2" stretchy="false" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.cmml">)</mo></mrow></mrow></mrow><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.5" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.3.1.cmml">}</mo></mrow><mo id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.3" xref="S2.E6.m1.7.7.1.1.2.2.2.2.cmml">)</mo></mrow></mrow><mo id="S2.E6.m1.7.7.1.1.2.2.2.5" xref="S2.E6.m1.7.7.1.1.2.2.3.cmml">)</mo></mrow></mrow></mrow><mo id="S2.E6.m1.8.8.2.3" xref="S2.E6.m1.8.8.3a.cmml">,</mo><mrow id="S2.E6.m1.8.8.2.2" xref="S2.E6.m1.8.8.2.2.cmml"><mn id="S2.E6.m1.8.8.2.2.2" xref="S2.E6.m1.8.8.2.2.2.cmml"> 0</mn><mo id="S2.E6.m1.8.8.2.2.3" xref="S2.E6.m1.8.8.2.2.3.cmml">≤</mo><mi id="S2.E6.m1.8.8.2.2.4" xref="S2.E6.m1.8.8.2.2.4.cmml">k</mi><mo id="S2.E6.m1.8.8.2.2.5" xref="S2.E6.m1.8.8.2.2.5.cmml">≤</mo><mrow id="S2.E6.m1.8.8.2.2.6" xref="S2.E6.m1.8.8.2.2.6.cmml"><mi id="S2.E6.m1.8.8.2.2.6.2" xref="S2.E6.m1.8.8.2.2.6.2.cmml">K</mi><mo id="S2.E6.m1.8.8.2.2.6.1" xref="S2.E6.m1.8.8.2.2.6.1.cmml">−</mo><mn id="S2.E6.m1.8.8.2.2.6.3" xref="S2.E6.m1.8.8.2.2.6.3.cmml">1</mn></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.E6.m1.8b"><apply id="S2.E6.m1.8.8.3.cmml" xref="S2.E6.m1.8.8.2"><csymbol cd="ambiguous" id="S2.E6.m1.8.8.3a.cmml" xref="S2.E6.m1.8.8.2.3">formulae-sequence</csymbol><apply id="S2.E6.m1.7.7.1.1.cmml" xref="S2.E6.m1.7.7.1.1"><eq id="S2.E6.m1.7.7.1.1.3.cmml" xref="S2.E6.m1.7.7.1.1.3"></eq><apply id="S2.E6.m1.7.7.1.1.4.cmml" xref="S2.E6.m1.7.7.1.1.4"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.4.1.cmml" xref="S2.E6.m1.7.7.1.1.4">superscript</csymbol><apply id="S2.E6.m1.7.7.1.1.4.2.cmml" xref="S2.E6.m1.7.7.1.1.4"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.4.2.1.cmml" xref="S2.E6.m1.7.7.1.1.4">subscript</csymbol><ci id="S2.E6.m1.7.7.1.1.4.2.2.cmml" xref="S2.E6.m1.7.7.1.1.4.2.2">𝐱</ci><ci id="S2.E6.m1.7.7.1.1.4.2.3.cmml" xref="S2.E6.m1.7.7.1.1.4.2.3">𝑖</ci></apply><apply id="S2.E6.m1.1.1.1.1.1.cmml" xref="S2.E6.m1.1.1.1.1"><plus id="S2.E6.m1.1.1.1.1.1.1.cmml" xref="S2.E6.m1.1.1.1.1.1.1"></plus><ci id="S2.E6.m1.1.1.1.1.1.2.cmml" xref="S2.E6.m1.1.1.1.1.1.2">𝑘</ci><cn id="S2.E6.m1.1.1.1.1.1.3.cmml" type="integer" xref="S2.E6.m1.1.1.1.1.1.3">1</cn></apply></apply><apply id="S2.E6.m1.7.7.1.1.2.cmml" xref="S2.E6.m1.7.7.1.1.2"><times id="S2.E6.m1.7.7.1.1.2.3.cmml" xref="S2.E6.m1.7.7.1.1.2.3"></times><apply id="S2.E6.m1.7.7.1.1.2.4.cmml" xref="S2.E6.m1.7.7.1.1.2.4"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.2.4.1.cmml" xref="S2.E6.m1.7.7.1.1.2.4">superscript</csymbol><ci id="S2.E6.m1.7.7.1.1.2.4.2.cmml" xref="S2.E6.m1.7.7.1.1.2.4.2">𝖢𝖮𝖬𝖡𝖨𝖭𝖤</ci><apply id="S2.E6.m1.2.2.1.1.1.cmml" xref="S2.E6.m1.2.2.1.1"><plus id="S2.E6.m1.2.2.1.1.1.1.cmml" xref="S2.E6.m1.2.2.1.1.1.1"></plus><ci id="S2.E6.m1.2.2.1.1.1.2.cmml" xref="S2.E6.m1.2.2.1.1.1.2">𝑘</ci><cn id="S2.E6.m1.2.2.1.1.1.3.cmml" type="integer" xref="S2.E6.m1.2.2.1.1.1.3">1</cn></apply></apply><interval closure="open" id="S2.E6.m1.7.7.1.1.2.2.3.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2"><apply id="S2.E6.m1.7.7.1.1.1.1.1.1.cmml" xref="S2.E6.m1.7.7.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.1.1.1.1.1.cmml" xref="S2.E6.m1.7.7.1.1.1.1.1.1">superscript</csymbol><apply id="S2.E6.m1.7.7.1.1.1.1.1.1.2.cmml" xref="S2.E6.m1.7.7.1.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.1.1.1.1.2.1.cmml" xref="S2.E6.m1.7.7.1.1.1.1.1.1">subscript</csymbol><ci id="S2.E6.m1.7.7.1.1.1.1.1.1.2.2.cmml" xref="S2.E6.m1.7.7.1.1.1.1.1.1.2.2">𝐱</ci><ci id="S2.E6.m1.7.7.1.1.1.1.1.1.2.3.cmml" xref="S2.E6.m1.7.7.1.1.1.1.1.1.2.3">𝑣</ci></apply><ci id="S2.E6.m1.3.3.1.1.cmml" xref="S2.E6.m1.3.3.1.1">𝑘</ci></apply><apply id="S2.E6.m1.7.7.1.1.2.2.2.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2"><times id="S2.E6.m1.7.7.1.1.2.2.2.2.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.2"></times><apply id="S2.E6.m1.7.7.1.1.2.2.2.2.3.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.3"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.2.2.2.2.3.1.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.3">superscript</csymbol><ci id="S2.E6.m1.7.7.1.1.2.2.2.2.3.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.3.2">𝖠𝖦𝖦𝖱</ci><apply id="S2.E6.m1.4.4.1.1.1.cmml" xref="S2.E6.m1.4.4.1.1"><plus id="S2.E6.m1.4.4.1.1.1.1.cmml" xref="S2.E6.m1.4.4.1.1.1.1"></plus><ci id="S2.E6.m1.4.4.1.1.1.2.cmml" xref="S2.E6.m1.4.4.1.1.1.2">𝑘</ci><cn id="S2.E6.m1.4.4.1.1.1.3.cmml" type="integer" xref="S2.E6.m1.4.4.1.1.1.3">1</cn></apply></apply><apply id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.3.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2"><csymbol cd="latexml" id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.3.1.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.3">conditional-set</csymbol><apply id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.1.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1">superscript</csymbol><apply id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1"><csymbol cd="ambiguous" id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.1.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1">subscript</csymbol><ci id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.2">𝐱</ci><ci id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.3.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.1.1.2.3">𝑢</ci></apply><ci id="S2.E6.m1.5.5.1.1.cmml" xref="S2.E6.m1.5.5.1.1">𝑘</ci></apply><apply id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2"><in id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.1.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.1"></in><ci id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.2">𝑢</ci><apply id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3"><times id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.1.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.1"></times><ci id="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.2.cmml" xref="S2.E6.m1.7.7.1.1.2.2.2.2.1.1.1.2.2.3.2">𝗇𝖾</ci><ci id="S2.E6.m1.6.6.cmml" xref="S2.E6.m1.6.6">𝑖</ci></apply></apply></apply></apply></interval></apply></apply><apply id="S2.E6.m1.8.8.2.2.cmml" xref="S2.E6.m1.8.8.2.2"><and id="S2.E6.m1.8.8.2.2a.cmml" xref="S2.E6.m1.8.8.2.2"></and><apply id="S2.E6.m1.8.8.2.2b.cmml" xref="S2.E6.m1.8.8.2.2"><leq id="S2.E6.m1.8.8.2.2.3.cmml" xref="S2.E6.m1.8.8.2.2.3"></leq><cn id="S2.E6.m1.8.8.2.2.2.cmml" type="float" xref="S2.E6.m1.8.8.2.2.2"> 0</cn><ci id="S2.E6.m1.8.8.2.2.4.cmml" xref="S2.E6.m1.8.8.2.2.4">𝑘</ci></apply><apply id="S2.E6.m1.8.8.2.2c.cmml" xref="S2.E6.m1.8.8.2.2"><leq id="S2.E6.m1.8.8.2.2.5.cmml" xref="S2.E6.m1.8.8.2.2.5"></leq><share href="https://arxiv.org/html/2410.04818v1#S2.E6.m1.8.8.2.2.4.cmml" id="S2.E6.m1.8.8.2.2d.cmml" xref="S2.E6.m1.8.8.2.2"></share><apply id="S2.E6.m1.8.8.2.2.6.cmml" xref="S2.E6.m1.8.8.2.2.6"><minus id="S2.E6.m1.8.8.2.2.6.1.cmml" xref="S2.E6.m1.8.8.2.2.6.1"></minus><ci id="S2.E6.m1.8.8.2.2.6.2.cmml" xref="S2.E6.m1.8.8.2.2.6.2">𝐾</ci><cn id="S2.E6.m1.8.8.2.2.6.3.cmml" type="integer" xref="S2.E6.m1.8.8.2.2.6.3">1</cn></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.E6.m1.8c">\mathbf{x}_{i}^{(k+1)}=\mathsf{COMBINE}^{(k+1)}\left(\mathbf{x}_{v}^{(k)},%
\mathsf{AGGR}^{(k+1)}\left(\left\{\mathbf{x}_{u}^{(k)}\mid u\in\mathsf{ne}(i)%
\right\}\right)\right),\;0\leq k\leq K-1</annotation><annotation encoding="application/x-llamapun" id="S2.E6.m1.8d">bold_x start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT ( italic_k + 1 ) end_POSTSUPERSCRIPT = sansserif_COMBINE start_POSTSUPERSCRIPT ( italic_k + 1 ) end_POSTSUPERSCRIPT ( bold_x start_POSTSUBSCRIPT italic_v end_POSTSUBSCRIPT start_POSTSUPERSCRIPT ( italic_k ) end_POSTSUPERSCRIPT , sansserif_AGGR start_POSTSUPERSCRIPT ( italic_k + 1 ) end_POSTSUPERSCRIPT ( { bold_x start_POSTSUBSCRIPT italic_u end_POSTSUBSCRIPT start_POSTSUPERSCRIPT ( italic_k ) end_POSTSUPERSCRIPT ∣ italic_u ∈ sansserif_ne ( italic_i ) } ) ) , 0 ≤ italic_k ≤ italic_K - 1</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
<td class="ltx_eqn_cell ltx_eqn_eqno ltx_align_middle ltx_align_right" rowspan="1"><span class="ltx_tag ltx_tag_equation ltx_align_right">(6)</span></td>
</tr></tbody>
</table>
<p class="ltx_p" id="S2.SS3.p1.13">where <math alttext="\mathbf{x}_{i}^{(k)}" class="ltx_Math" display="inline" id="S2.SS3.p1.1.m1.1"><semantics id="S2.SS3.p1.1.m1.1a"><msubsup id="S2.SS3.p1.1.m1.1.2" xref="S2.SS3.p1.1.m1.1.2.cmml"><mi id="S2.SS3.p1.1.m1.1.2.2.2" xref="S2.SS3.p1.1.m1.1.2.2.2.cmml">𝐱</mi><mi id="S2.SS3.p1.1.m1.1.2.2.3" xref="S2.SS3.p1.1.m1.1.2.2.3.cmml">i</mi><mrow id="S2.SS3.p1.1.m1.1.1.1.3" xref="S2.SS3.p1.1.m1.1.2.cmml"><mo id="S2.SS3.p1.1.m1.1.1.1.3.1" stretchy="false" xref="S2.SS3.p1.1.m1.1.2.cmml">(</mo><mi id="S2.SS3.p1.1.m1.1.1.1.1" xref="S2.SS3.p1.1.m1.1.1.1.1.cmml">k</mi><mo id="S2.SS3.p1.1.m1.1.1.1.3.2" stretchy="false" xref="S2.SS3.p1.1.m1.1.2.cmml">)</mo></mrow></msubsup><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.1.m1.1b"><apply id="S2.SS3.p1.1.m1.1.2.cmml" xref="S2.SS3.p1.1.m1.1.2"><csymbol cd="ambiguous" id="S2.SS3.p1.1.m1.1.2.1.cmml" xref="S2.SS3.p1.1.m1.1.2">superscript</csymbol><apply id="S2.SS3.p1.1.m1.1.2.2.cmml" xref="S2.SS3.p1.1.m1.1.2"><csymbol cd="ambiguous" id="S2.SS3.p1.1.m1.1.2.2.1.cmml" xref="S2.SS3.p1.1.m1.1.2">subscript</csymbol><ci id="S2.SS3.p1.1.m1.1.2.2.2.cmml" xref="S2.SS3.p1.1.m1.1.2.2.2">𝐱</ci><ci id="S2.SS3.p1.1.m1.1.2.2.3.cmml" xref="S2.SS3.p1.1.m1.1.2.2.3">𝑖</ci></apply><ci id="S2.SS3.p1.1.m1.1.1.1.1.cmml" xref="S2.SS3.p1.1.m1.1.1.1.1">𝑘</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.1.m1.1c">\mathbf{x}_{i}^{(k)}</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.1.m1.1d">bold_x start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT ( italic_k ) end_POSTSUPERSCRIPT</annotation></semantics></math> represents the features of node <math alttext="i" class="ltx_Math" display="inline" id="S2.SS3.p1.2.m2.1"><semantics id="S2.SS3.p1.2.m2.1a"><mi id="S2.SS3.p1.2.m2.1.1" xref="S2.SS3.p1.2.m2.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.2.m2.1b"><ci id="S2.SS3.p1.2.m2.1.1.cmml" xref="S2.SS3.p1.2.m2.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.2.m2.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.2.m2.1d">italic_i</annotation></semantics></math> at iteration <math alttext="k" class="ltx_Math" display="inline" id="S2.SS3.p1.3.m3.1"><semantics id="S2.SS3.p1.3.m3.1a"><mi id="S2.SS3.p1.3.m3.1.1" xref="S2.SS3.p1.3.m3.1.1.cmml">k</mi><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.3.m3.1b"><ci id="S2.SS3.p1.3.m3.1.1.cmml" xref="S2.SS3.p1.3.m3.1.1">𝑘</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.3.m3.1c">k</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.3.m3.1d">italic_k</annotation></semantics></math>, and <math alttext="\{\mathsf{COMBINE}^{(k)}\}_{k=1,\dots,K}" class="ltx_Math" display="inline" id="S2.SS3.p1.4.m4.5"><semantics id="S2.SS3.p1.4.m4.5a"><msub id="S2.SS3.p1.4.m4.5.5" xref="S2.SS3.p1.4.m4.5.5.cmml"><mrow id="S2.SS3.p1.4.m4.5.5.1.1" xref="S2.SS3.p1.4.m4.5.5.1.2.cmml"><mo id="S2.SS3.p1.4.m4.5.5.1.1.2" stretchy="false" xref="S2.SS3.p1.4.m4.5.5.1.2.cmml">{</mo><msup id="S2.SS3.p1.4.m4.5.5.1.1.1" xref="S2.SS3.p1.4.m4.5.5.1.1.1.cmml"><mi id="S2.SS3.p1.4.m4.5.5.1.1.1.2" xref="S2.SS3.p1.4.m4.5.5.1.1.1.2.cmml">𝖢𝖮𝖬𝖡𝖨𝖭𝖤</mi><mrow id="S2.SS3.p1.4.m4.1.1.1.3" xref="S2.SS3.p1.4.m4.5.5.1.1.1.cmml"><mo id="S2.SS3.p1.4.m4.1.1.1.3.1" stretchy="false" xref="S2.SS3.p1.4.m4.5.5.1.1.1.cmml">(</mo><mi id="S2.SS3.p1.4.m4.1.1.1.1" xref="S2.SS3.p1.4.m4.1.1.1.1.cmml">k</mi><mo id="S2.SS3.p1.4.m4.1.1.1.3.2" stretchy="false" xref="S2.SS3.p1.4.m4.5.5.1.1.1.cmml">)</mo></mrow></msup><mo id="S2.SS3.p1.4.m4.5.5.1.1.3" stretchy="false" xref="S2.SS3.p1.4.m4.5.5.1.2.cmml">}</mo></mrow><mrow id="S2.SS3.p1.4.m4.4.4.3" xref="S2.SS3.p1.4.m4.4.4.3.cmml"><mi id="S2.SS3.p1.4.m4.4.4.3.5" xref="S2.SS3.p1.4.m4.4.4.3.5.cmml">k</mi><mo id="S2.SS3.p1.4.m4.4.4.3.4" xref="S2.SS3.p1.4.m4.4.4.3.4.cmml">=</mo><mrow id="S2.SS3.p1.4.m4.4.4.3.6.2" xref="S2.SS3.p1.4.m4.4.4.3.6.1.cmml"><mn id="S2.SS3.p1.4.m4.2.2.1.1" xref="S2.SS3.p1.4.m4.2.2.1.1.cmml">1</mn><mo id="S2.SS3.p1.4.m4.4.4.3.6.2.1" xref="S2.SS3.p1.4.m4.4.4.3.6.1.cmml">,</mo><mi id="S2.SS3.p1.4.m4.3.3.2.2" mathvariant="normal" xref="S2.SS3.p1.4.m4.3.3.2.2.cmml">…</mi><mo id="S2.SS3.p1.4.m4.4.4.3.6.2.2" xref="S2.SS3.p1.4.m4.4.4.3.6.1.cmml">,</mo><mi id="S2.SS3.p1.4.m4.4.4.3.3" xref="S2.SS3.p1.4.m4.4.4.3.3.cmml">K</mi></mrow></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.4.m4.5b"><apply id="S2.SS3.p1.4.m4.5.5.cmml" xref="S2.SS3.p1.4.m4.5.5"><csymbol cd="ambiguous" id="S2.SS3.p1.4.m4.5.5.2.cmml" xref="S2.SS3.p1.4.m4.5.5">subscript</csymbol><set id="S2.SS3.p1.4.m4.5.5.1.2.cmml" xref="S2.SS3.p1.4.m4.5.5.1.1"><apply id="S2.SS3.p1.4.m4.5.5.1.1.1.cmml" xref="S2.SS3.p1.4.m4.5.5.1.1.1"><csymbol cd="ambiguous" id="S2.SS3.p1.4.m4.5.5.1.1.1.1.cmml" xref="S2.SS3.p1.4.m4.5.5.1.1.1">superscript</csymbol><ci id="S2.SS3.p1.4.m4.5.5.1.1.1.2.cmml" xref="S2.SS3.p1.4.m4.5.5.1.1.1.2">𝖢𝖮𝖬𝖡𝖨𝖭𝖤</ci><ci id="S2.SS3.p1.4.m4.1.1.1.1.cmml" xref="S2.SS3.p1.4.m4.1.1.1.1">𝑘</ci></apply></set><apply id="S2.SS3.p1.4.m4.4.4.3.cmml" xref="S2.SS3.p1.4.m4.4.4.3"><eq id="S2.SS3.p1.4.m4.4.4.3.4.cmml" xref="S2.SS3.p1.4.m4.4.4.3.4"></eq><ci id="S2.SS3.p1.4.m4.4.4.3.5.cmml" xref="S2.SS3.p1.4.m4.4.4.3.5">𝑘</ci><list id="S2.SS3.p1.4.m4.4.4.3.6.1.cmml" xref="S2.SS3.p1.4.m4.4.4.3.6.2"><cn id="S2.SS3.p1.4.m4.2.2.1.1.cmml" type="integer" xref="S2.SS3.p1.4.m4.2.2.1.1">1</cn><ci id="S2.SS3.p1.4.m4.3.3.2.2.cmml" xref="S2.SS3.p1.4.m4.3.3.2.2">…</ci><ci id="S2.SS3.p1.4.m4.4.4.3.3.cmml" xref="S2.SS3.p1.4.m4.4.4.3.3">𝐾</ci></list></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.4.m4.5c">\{\mathsf{COMBINE}^{(k)}\}_{k=1,\dots,K}</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.4.m4.5d">{ sansserif_COMBINE start_POSTSUPERSCRIPT ( italic_k ) end_POSTSUPERSCRIPT } start_POSTSUBSCRIPT italic_k = 1 , … , italic_K end_POSTSUBSCRIPT</annotation></semantics></math> and <math alttext="\{\mathsf{AGGR}^{(k)}\}_{k=1,\dots,K}" class="ltx_Math" display="inline" id="S2.SS3.p1.5.m5.5"><semantics id="S2.SS3.p1.5.m5.5a"><msub id="S2.SS3.p1.5.m5.5.5" xref="S2.SS3.p1.5.m5.5.5.cmml"><mrow id="S2.SS3.p1.5.m5.5.5.1.1" xref="S2.SS3.p1.5.m5.5.5.1.2.cmml"><mo id="S2.SS3.p1.5.m5.5.5.1.1.2" stretchy="false" xref="S2.SS3.p1.5.m5.5.5.1.2.cmml">{</mo><msup id="S2.SS3.p1.5.m5.5.5.1.1.1" xref="S2.SS3.p1.5.m5.5.5.1.1.1.cmml"><mi id="S2.SS3.p1.5.m5.5.5.1.1.1.2" xref="S2.SS3.p1.5.m5.5.5.1.1.1.2.cmml">𝖠𝖦𝖦𝖱</mi><mrow id="S2.SS3.p1.5.m5.1.1.1.3" xref="S2.SS3.p1.5.m5.5.5.1.1.1.cmml"><mo id="S2.SS3.p1.5.m5.1.1.1.3.1" stretchy="false" xref="S2.SS3.p1.5.m5.5.5.1.1.1.cmml">(</mo><mi id="S2.SS3.p1.5.m5.1.1.1.1" xref="S2.SS3.p1.5.m5.1.1.1.1.cmml">k</mi><mo id="S2.SS3.p1.5.m5.1.1.1.3.2" stretchy="false" xref="S2.SS3.p1.5.m5.5.5.1.1.1.cmml">)</mo></mrow></msup><mo id="S2.SS3.p1.5.m5.5.5.1.1.3" stretchy="false" xref="S2.SS3.p1.5.m5.5.5.1.2.cmml">}</mo></mrow><mrow id="S2.SS3.p1.5.m5.4.4.3" xref="S2.SS3.p1.5.m5.4.4.3.cmml"><mi id="S2.SS3.p1.5.m5.4.4.3.5" xref="S2.SS3.p1.5.m5.4.4.3.5.cmml">k</mi><mo id="S2.SS3.p1.5.m5.4.4.3.4" xref="S2.SS3.p1.5.m5.4.4.3.4.cmml">=</mo><mrow id="S2.SS3.p1.5.m5.4.4.3.6.2" xref="S2.SS3.p1.5.m5.4.4.3.6.1.cmml"><mn id="S2.SS3.p1.5.m5.2.2.1.1" xref="S2.SS3.p1.5.m5.2.2.1.1.cmml">1</mn><mo id="S2.SS3.p1.5.m5.4.4.3.6.2.1" xref="S2.SS3.p1.5.m5.4.4.3.6.1.cmml">,</mo><mi id="S2.SS3.p1.5.m5.3.3.2.2" mathvariant="normal" xref="S2.SS3.p1.5.m5.3.3.2.2.cmml">…</mi><mo id="S2.SS3.p1.5.m5.4.4.3.6.2.2" xref="S2.SS3.p1.5.m5.4.4.3.6.1.cmml">,</mo><mi id="S2.SS3.p1.5.m5.4.4.3.3" xref="S2.SS3.p1.5.m5.4.4.3.3.cmml">K</mi></mrow></mrow></msub><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.5.m5.5b"><apply id="S2.SS3.p1.5.m5.5.5.cmml" xref="S2.SS3.p1.5.m5.5.5"><csymbol cd="ambiguous" id="S2.SS3.p1.5.m5.5.5.2.cmml" xref="S2.SS3.p1.5.m5.5.5">subscript</csymbol><set id="S2.SS3.p1.5.m5.5.5.1.2.cmml" xref="S2.SS3.p1.5.m5.5.5.1.1"><apply id="S2.SS3.p1.5.m5.5.5.1.1.1.cmml" xref="S2.SS3.p1.5.m5.5.5.1.1.1"><csymbol cd="ambiguous" id="S2.SS3.p1.5.m5.5.5.1.1.1.1.cmml" xref="S2.SS3.p1.5.m5.5.5.1.1.1">superscript</csymbol><ci id="S2.SS3.p1.5.m5.5.5.1.1.1.2.cmml" xref="S2.SS3.p1.5.m5.5.5.1.1.1.2">𝖠𝖦𝖦𝖱</ci><ci id="S2.SS3.p1.5.m5.1.1.1.1.cmml" xref="S2.SS3.p1.5.m5.1.1.1.1">𝑘</ci></apply></set><apply id="S2.SS3.p1.5.m5.4.4.3.cmml" xref="S2.SS3.p1.5.m5.4.4.3"><eq id="S2.SS3.p1.5.m5.4.4.3.4.cmml" xref="S2.SS3.p1.5.m5.4.4.3.4"></eq><ci id="S2.SS3.p1.5.m5.4.4.3.5.cmml" xref="S2.SS3.p1.5.m5.4.4.3.5">𝑘</ci><list id="S2.SS3.p1.5.m5.4.4.3.6.1.cmml" xref="S2.SS3.p1.5.m5.4.4.3.6.2"><cn id="S2.SS3.p1.5.m5.2.2.1.1.cmml" type="integer" xref="S2.SS3.p1.5.m5.2.2.1.1">1</cn><ci id="S2.SS3.p1.5.m5.3.3.2.2.cmml" xref="S2.SS3.p1.5.m5.3.3.2.2">…</ci><ci id="S2.SS3.p1.5.m5.4.4.3.3.cmml" xref="S2.SS3.p1.5.m5.4.4.3.3">𝐾</ci></list></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.5.m5.5c">\{\mathsf{AGGR}^{(k)}\}_{k=1,\dots,K}</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.5.m5.5d">{ sansserif_AGGR start_POSTSUPERSCRIPT ( italic_k ) end_POSTSUPERSCRIPT } start_POSTSUBSCRIPT italic_k = 1 , … , italic_K end_POSTSUBSCRIPT</annotation></semantics></math> are families of functions defined for each iteration up to depth <math alttext="K" class="ltx_Math" display="inline" id="S2.SS3.p1.6.m6.1"><semantics id="S2.SS3.p1.6.m6.1a"><mi id="S2.SS3.p1.6.m6.1.1" xref="S2.SS3.p1.6.m6.1.1.cmml">K</mi><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.6.m6.1b"><ci id="S2.SS3.p1.6.m6.1.1.cmml" xref="S2.SS3.p1.6.m6.1.1">𝐾</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.6.m6.1c">K</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.6.m6.1d">italic_K</annotation></semantics></math>. Intuitively, the message-passing mechanism first collects information from the neighborhood of each node, denoted as <math alttext="\mathsf{ne}(i)" class="ltx_Math" display="inline" id="S2.SS3.p1.7.m7.1"><semantics id="S2.SS3.p1.7.m7.1a"><mrow id="S2.SS3.p1.7.m7.1.2" xref="S2.SS3.p1.7.m7.1.2.cmml"><mi id="S2.SS3.p1.7.m7.1.2.2" xref="S2.SS3.p1.7.m7.1.2.2.cmml">𝗇𝖾</mi><mo id="S2.SS3.p1.7.m7.1.2.1" xref="S2.SS3.p1.7.m7.1.2.1.cmml">⁢</mo><mrow id="S2.SS3.p1.7.m7.1.2.3.2" xref="S2.SS3.p1.7.m7.1.2.cmml"><mo id="S2.SS3.p1.7.m7.1.2.3.2.1" stretchy="false" xref="S2.SS3.p1.7.m7.1.2.cmml">(</mo><mi id="S2.SS3.p1.7.m7.1.1" xref="S2.SS3.p1.7.m7.1.1.cmml">i</mi><mo id="S2.SS3.p1.7.m7.1.2.3.2.2" stretchy="false" xref="S2.SS3.p1.7.m7.1.2.cmml">)</mo></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.7.m7.1b"><apply id="S2.SS3.p1.7.m7.1.2.cmml" xref="S2.SS3.p1.7.m7.1.2"><times id="S2.SS3.p1.7.m7.1.2.1.cmml" xref="S2.SS3.p1.7.m7.1.2.1"></times><ci id="S2.SS3.p1.7.m7.1.2.2.cmml" xref="S2.SS3.p1.7.m7.1.2.2">𝗇𝖾</ci><ci id="S2.SS3.p1.7.m7.1.1.cmml" xref="S2.SS3.p1.7.m7.1.1">𝑖</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.7.m7.1c">\mathsf{ne}(i)</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.7.m7.1d">sansserif_ne ( italic_i )</annotation></semantics></math>, using the function <math alttext="\mathsf{AGGR}^{(k)}" class="ltx_Math" display="inline" id="S2.SS3.p1.8.m8.1"><semantics id="S2.SS3.p1.8.m8.1a"><msup id="S2.SS3.p1.8.m8.1.2" xref="S2.SS3.p1.8.m8.1.2.cmml"><mi id="S2.SS3.p1.8.m8.1.2.2" xref="S2.SS3.p1.8.m8.1.2.2.cmml">𝖠𝖦𝖦𝖱</mi><mrow id="S2.SS3.p1.8.m8.1.1.1.3" xref="S2.SS3.p1.8.m8.1.2.cmml"><mo id="S2.SS3.p1.8.m8.1.1.1.3.1" stretchy="false" xref="S2.SS3.p1.8.m8.1.2.cmml">(</mo><mi id="S2.SS3.p1.8.m8.1.1.1.1" xref="S2.SS3.p1.8.m8.1.1.1.1.cmml">k</mi><mo id="S2.SS3.p1.8.m8.1.1.1.3.2" stretchy="false" xref="S2.SS3.p1.8.m8.1.2.cmml">)</mo></mrow></msup><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.8.m8.1b"><apply id="S2.SS3.p1.8.m8.1.2.cmml" xref="S2.SS3.p1.8.m8.1.2"><csymbol cd="ambiguous" id="S2.SS3.p1.8.m8.1.2.1.cmml" xref="S2.SS3.p1.8.m8.1.2">superscript</csymbol><ci id="S2.SS3.p1.8.m8.1.2.2.cmml" xref="S2.SS3.p1.8.m8.1.2.2">𝖠𝖦𝖦𝖱</ci><ci id="S2.SS3.p1.8.m8.1.1.1.1.cmml" xref="S2.SS3.p1.8.m8.1.1.1.1">𝑘</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.8.m8.1c">\mathsf{AGGR}^{(k)}</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.8.m8.1d">sansserif_AGGR start_POSTSUPERSCRIPT ( italic_k ) end_POSTSUPERSCRIPT</annotation></semantics></math>. The neighborhood <math alttext="\mathsf{ne}(i)" class="ltx_Math" display="inline" id="S2.SS3.p1.9.m9.1"><semantics id="S2.SS3.p1.9.m9.1a"><mrow id="S2.SS3.p1.9.m9.1.2" xref="S2.SS3.p1.9.m9.1.2.cmml"><mi id="S2.SS3.p1.9.m9.1.2.2" xref="S2.SS3.p1.9.m9.1.2.2.cmml">𝗇𝖾</mi><mo id="S2.SS3.p1.9.m9.1.2.1" xref="S2.SS3.p1.9.m9.1.2.1.cmml">⁢</mo><mrow id="S2.SS3.p1.9.m9.1.2.3.2" xref="S2.SS3.p1.9.m9.1.2.cmml"><mo id="S2.SS3.p1.9.m9.1.2.3.2.1" stretchy="false" xref="S2.SS3.p1.9.m9.1.2.cmml">(</mo><mi id="S2.SS3.p1.9.m9.1.1" xref="S2.SS3.p1.9.m9.1.1.cmml">i</mi><mo id="S2.SS3.p1.9.m9.1.2.3.2.2" stretchy="false" xref="S2.SS3.p1.9.m9.1.2.cmml">)</mo></mrow></mrow><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.9.m9.1b"><apply id="S2.SS3.p1.9.m9.1.2.cmml" xref="S2.SS3.p1.9.m9.1.2"><times id="S2.SS3.p1.9.m9.1.2.1.cmml" xref="S2.SS3.p1.9.m9.1.2.1"></times><ci id="S2.SS3.p1.9.m9.1.2.2.cmml" xref="S2.SS3.p1.9.m9.1.2.2">𝗇𝖾</ci><ci id="S2.SS3.p1.9.m9.1.1.cmml" xref="S2.SS3.p1.9.m9.1.1">𝑖</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.9.m9.1c">\mathsf{ne}(i)</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.9.m9.1d">sansserif_ne ( italic_i )</annotation></semantics></math> refers to the set of nodes connected to node <math alttext="i" class="ltx_Math" display="inline" id="S2.SS3.p1.10.m10.1"><semantics id="S2.SS3.p1.10.m10.1a"><mi id="S2.SS3.p1.10.m10.1.1" xref="S2.SS3.p1.10.m10.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.10.m10.1b"><ci id="S2.SS3.p1.10.m10.1.1.cmml" xref="S2.SS3.p1.10.m10.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.10.m10.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.10.m10.1d">italic_i</annotation></semantics></math>. The aggregated information is then combined with the existing information of node <math alttext="i" class="ltx_Math" display="inline" id="S2.SS3.p1.11.m11.1"><semantics id="S2.SS3.p1.11.m11.1a"><mi id="S2.SS3.p1.11.m11.1.1" xref="S2.SS3.p1.11.m11.1.1.cmml">i</mi><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.11.m11.1b"><ci id="S2.SS3.p1.11.m11.1.1.cmml" xref="S2.SS3.p1.11.m11.1.1">𝑖</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.11.m11.1c">i</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.11.m11.1d">italic_i</annotation></semantics></math> via <math alttext="\mathsf{COMBINE}^{(k)}" class="ltx_Math" display="inline" id="S2.SS3.p1.12.m12.1"><semantics id="S2.SS3.p1.12.m12.1a"><msup id="S2.SS3.p1.12.m12.1.2" xref="S2.SS3.p1.12.m12.1.2.cmml"><mi id="S2.SS3.p1.12.m12.1.2.2" xref="S2.SS3.p1.12.m12.1.2.2.cmml">𝖢𝖮𝖬𝖡𝖨𝖭𝖤</mi><mrow id="S2.SS3.p1.12.m12.1.1.1.3" xref="S2.SS3.p1.12.m12.1.2.cmml"><mo id="S2.SS3.p1.12.m12.1.1.1.3.1" stretchy="false" xref="S2.SS3.p1.12.m12.1.2.cmml">(</mo><mi id="S2.SS3.p1.12.m12.1.1.1.1" xref="S2.SS3.p1.12.m12.1.1.1.1.cmml">k</mi><mo id="S2.SS3.p1.12.m12.1.1.1.3.2" stretchy="false" xref="S2.SS3.p1.12.m12.1.2.cmml">)</mo></mrow></msup><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.12.m12.1b"><apply id="S2.SS3.p1.12.m12.1.2.cmml" xref="S2.SS3.p1.12.m12.1.2"><csymbol cd="ambiguous" id="S2.SS3.p1.12.m12.1.2.1.cmml" xref="S2.SS3.p1.12.m12.1.2">superscript</csymbol><ci id="S2.SS3.p1.12.m12.1.2.2.cmml" xref="S2.SS3.p1.12.m12.1.2.2">𝖢𝖮𝖬𝖡𝖨𝖭𝖤</ci><ci id="S2.SS3.p1.12.m12.1.1.1.1.cmml" xref="S2.SS3.p1.12.m12.1.1.1.1">𝑘</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.12.m12.1c">\mathsf{COMBINE}^{(k)}</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.12.m12.1d">sansserif_COMBINE start_POSTSUPERSCRIPT ( italic_k ) end_POSTSUPERSCRIPT</annotation></semantics></math>. Finally, depending on the task, a <math alttext="\mathsf{READOUT}" class="ltx_Math" display="inline" id="S2.SS3.p1.13.m13.1"><semantics id="S2.SS3.p1.13.m13.1a"><mi id="S2.SS3.p1.13.m13.1.1" xref="S2.SS3.p1.13.m13.1.1.cmml">𝖱𝖤𝖠𝖣𝖮𝖴𝖳</mi><annotation-xml encoding="MathML-Content" id="S2.SS3.p1.13.m13.1b"><ci id="S2.SS3.p1.13.m13.1.1.cmml" xref="S2.SS3.p1.13.m13.1.1">𝖱𝖤𝖠𝖣𝖮𝖴𝖳</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS3.p1.13.m13.1c">\mathsf{READOUT}</annotation><annotation encoding="application/x-llamapun" id="S2.SS3.p1.13.m13.1d">sansserif_READOUT</annotation></semantics></math> function is applied.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S2.SS3.p2">
<p class="ltx_p" id="S2.SS3.p2.1">GNN have been shown to be universal approximators for both graph-level and node-level tasks&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Azizian &amp; Lelarge (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib1" title="">2020</a>); D’Inverno et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib11" title="">2024</a>); Loukas (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib20" title="">2019</a>)</cite>. We choose GNNs for our problem because they can effectively handle different topologies, in principle allowing a single model to be trained and applied across various power grids&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Varbella et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib37" title="">2023</a>)</cite>. GNN are also capable of adapting to variations in the topology itself, making them well-suited for the power system optimization&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Piloto et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib30" title="">2024</a>)</cite>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_subsection" id="S2.SS4">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">2.4 </span>Model Definition</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S2.SS4.p1">
<p class="ltx_p" id="S2.SS4.p1.3">The concepts and methods in Sections&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS2" title="2.2 Physics Informed Neural Networks with Hard Constraints ‣ 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2.2</span></a>&nbsp;and&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS3" title="2.3 Graph Neural Networks ‣ 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2.3</span></a> are combined to solve the AC-OPF problem. We define the specific input and output structure in Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.SS1" title="3.1 Dataset structure ‣ 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">3.1</span></a>. Most importantly, each input sample is defined by <math alttext="(P_{d},Q_{d})" class="ltx_Math" display="inline" id="S2.SS4.p1.1.m1.2"><semantics id="S2.SS4.p1.1.m1.2a"><mrow id="S2.SS4.p1.1.m1.2.2.2" xref="S2.SS4.p1.1.m1.2.2.3.cmml"><mo id="S2.SS4.p1.1.m1.2.2.2.3" stretchy="false" xref="S2.SS4.p1.1.m1.2.2.3.cmml">(</mo><msub id="S2.SS4.p1.1.m1.1.1.1.1" xref="S2.SS4.p1.1.m1.1.1.1.1.cmml"><mi id="S2.SS4.p1.1.m1.1.1.1.1.2" xref="S2.SS4.p1.1.m1.1.1.1.1.2.cmml">P</mi><mi id="S2.SS4.p1.1.m1.1.1.1.1.3" xref="S2.SS4.p1.1.m1.1.1.1.1.3.cmml">d</mi></msub><mo id="S2.SS4.p1.1.m1.2.2.2.4" xref="S2.SS4.p1.1.m1.2.2.3.cmml">,</mo><msub id="S2.SS4.p1.1.m1.2.2.2.2" xref="S2.SS4.p1.1.m1.2.2.2.2.cmml"><mi id="S2.SS4.p1.1.m1.2.2.2.2.2" xref="S2.SS4.p1.1.m1.2.2.2.2.2.cmml">Q</mi><mi id="S2.SS4.p1.1.m1.2.2.2.2.3" xref="S2.SS4.p1.1.m1.2.2.2.2.3.cmml">d</mi></msub><mo id="S2.SS4.p1.1.m1.2.2.2.5" stretchy="false" xref="S2.SS4.p1.1.m1.2.2.3.cmml">)</mo></mrow><annotation-xml encoding="MathML-Content" id="S2.SS4.p1.1.m1.2b"><interval closure="open" id="S2.SS4.p1.1.m1.2.2.3.cmml" xref="S2.SS4.p1.1.m1.2.2.2"><apply id="S2.SS4.p1.1.m1.1.1.1.1.cmml" xref="S2.SS4.p1.1.m1.1.1.1.1"><csymbol cd="ambiguous" id="S2.SS4.p1.1.m1.1.1.1.1.1.cmml" xref="S2.SS4.p1.1.m1.1.1.1.1">subscript</csymbol><ci id="S2.SS4.p1.1.m1.1.1.1.1.2.cmml" xref="S2.SS4.p1.1.m1.1.1.1.1.2">𝑃</ci><ci id="S2.SS4.p1.1.m1.1.1.1.1.3.cmml" xref="S2.SS4.p1.1.m1.1.1.1.1.3">𝑑</ci></apply><apply id="S2.SS4.p1.1.m1.2.2.2.2.cmml" xref="S2.SS4.p1.1.m1.2.2.2.2"><csymbol cd="ambiguous" id="S2.SS4.p1.1.m1.2.2.2.2.1.cmml" xref="S2.SS4.p1.1.m1.2.2.2.2">subscript</csymbol><ci id="S2.SS4.p1.1.m1.2.2.2.2.2.cmml" xref="S2.SS4.p1.1.m1.2.2.2.2.2">𝑄</ci><ci id="S2.SS4.p1.1.m1.2.2.2.2.3.cmml" xref="S2.SS4.p1.1.m1.2.2.2.2.3">𝑑</ci></apply></interval></annotation-xml><annotation encoding="application/x-tex" id="S2.SS4.p1.1.m1.2c">(P_{d},Q_{d})</annotation><annotation encoding="application/x-llamapun" id="S2.SS4.p1.1.m1.2d">( italic_P start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT , italic_Q start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT )</annotation></semantics></math>, corresponding to a different loading condition of the power grid. The other grid parameters remaining constant are the generation limits, voltage limits, branch admittances, and branch thermal limits. The output at the <math alttext="k" class="ltx_Math" display="inline" id="S2.SS4.p1.2.m2.1"><semantics id="S2.SS4.p1.2.m2.1a"><mi id="S2.SS4.p1.2.m2.1.1" xref="S2.SS4.p1.2.m2.1.1.cmml">k</mi><annotation-xml encoding="MathML-Content" id="S2.SS4.p1.2.m2.1b"><ci id="S2.SS4.p1.2.m2.1.1.cmml" xref="S2.SS4.p1.2.m2.1.1">𝑘</ci></annotation-xml><annotation encoding="application/x-tex" id="S2.SS4.p1.2.m2.1c">k</annotation><annotation encoding="application/x-llamapun" id="S2.SS4.p1.2.m2.1d">italic_k</annotation></semantics></math>-th training iteration is denoted by <math alttext="(P^{k}_{g},Q^{k}_{g},V^{k},\theta^{k})" class="ltx_Math" display="inline" id="S2.SS4.p1.3.m3.4"><semantics id="S2.SS4.p1.3.m3.4a"><mrow id="S2.SS4.p1.3.m3.4.4.4" xref="S2.SS4.p1.3.m3.4.4.5.cmml"><mo id="S2.SS4.p1.3.m3.4.4.4.5" stretchy="false" xref="S2.SS4.p1.3.m3.4.4.5.cmml">(</mo><msubsup id="S2.SS4.p1.3.m3.1.1.1.1" xref="S2.SS4.p1.3.m3.1.1.1.1.cmml"><mi id="S2.SS4.p1.3.m3.1.1.1.1.2.2" xref="S2.SS4.p1.3.m3.1.1.1.1.2.2.cmml">P</mi><mi id="S2.SS4.p1.3.m3.1.1.1.1.3" xref="S2.SS4.p1.3.m3.1.1.1.1.3.cmml">g</mi><mi id="S2.SS4.p1.3.m3.1.1.1.1.2.3" xref="S2.SS4.p1.3.m3.1.1.1.1.2.3.cmml">k</mi></msubsup><mo id="S2.SS4.p1.3.m3.4.4.4.6" xref="S2.SS4.p1.3.m3.4.4.5.cmml">,</mo><msubsup id="S2.SS4.p1.3.m3.2.2.2.2" xref="S2.SS4.p1.3.m3.2.2.2.2.cmml"><mi id="S2.SS4.p1.3.m3.2.2.2.2.2.2" xref="S2.SS4.p1.3.m3.2.2.2.2.2.2.cmml">Q</mi><mi id="S2.SS4.p1.3.m3.2.2.2.2.3" xref="S2.SS4.p1.3.m3.2.2.2.2.3.cmml">g</mi><mi id="S2.SS4.p1.3.m3.2.2.2.2.2.3" xref="S2.SS4.p1.3.m3.2.2.2.2.2.3.cmml">k</mi></msubsup><mo id="S2.SS4.p1.3.m3.4.4.4.7" xref="S2.SS4.p1.3.m3.4.4.5.cmml">,</mo><msup id="S2.SS4.p1.3.m3.3.3.3.3" xref="S2.SS4.p1.3.m3.3.3.3.3.cmml"><mi id="S2.SS4.p1.3.m3.3.3.3.3.2" xref="S2.SS4.p1.3.m3.3.3.3.3.2.cmml">V</mi><mi id="S2.SS4.p1.3.m3.3.3.3.3.3" xref="S2.SS4.p1.3.m3.3.3.3.3.3.cmml">k</mi></msup><mo id="S2.SS4.p1.3.m3.4.4.4.8" xref="S2.SS4.p1.3.m3.4.4.5.cmml">,</mo><msup id="S2.SS4.p1.3.m3.4.4.4.4" xref="S2.SS4.p1.3.m3.4.4.4.4.cmml"><mi id="S2.SS4.p1.3.m3.4.4.4.4.2" xref="S2.SS4.p1.3.m3.4.4.4.4.2.cmml">θ</mi><mi id="S2.SS4.p1.3.m3.4.4.4.4.3" xref="S2.SS4.p1.3.m3.4.4.4.4.3.cmml">k</mi></msup><mo id="S2.SS4.p1.3.m3.4.4.4.9" stretchy="false" xref="S2.SS4.p1.3.m3.4.4.5.cmml">)</mo></mrow><annotation-xml encoding="MathML-Content" id="S2.SS4.p1.3.m3.4b"><vector id="S2.SS4.p1.3.m3.4.4.5.cmml" xref="S2.SS4.p1.3.m3.4.4.4"><apply id="S2.SS4.p1.3.m3.1.1.1.1.cmml" xref="S2.SS4.p1.3.m3.1.1.1.1"><csymbol cd="ambiguous" id="S2.SS4.p1.3.m3.1.1.1.1.1.cmml" xref="S2.SS4.p1.3.m3.1.1.1.1">subscript</csymbol><apply id="S2.SS4.p1.3.m3.1.1.1.1.2.cmml" xref="S2.SS4.p1.3.m3.1.1.1.1"><csymbol cd="ambiguous" id="S2.SS4.p1.3.m3.1.1.1.1.2.1.cmml" xref="S2.SS4.p1.3.m3.1.1.1.1">superscript</csymbol><ci id="S2.SS4.p1.3.m3.1.1.1.1.2.2.cmml" xref="S2.SS4.p1.3.m3.1.1.1.1.2.2">𝑃</ci><ci id="S2.SS4.p1.3.m3.1.1.1.1.2.3.cmml" xref="S2.SS4.p1.3.m3.1.1.1.1.2.3">𝑘</ci></apply><ci id="S2.SS4.p1.3.m3.1.1.1.1.3.cmml" xref="S2.SS4.p1.3.m3.1.1.1.1.3">𝑔</ci></apply><apply id="S2.SS4.p1.3.m3.2.2.2.2.cmml" xref="S2.SS4.p1.3.m3.2.2.2.2"><csymbol cd="ambiguous" id="S2.SS4.p1.3.m3.2.2.2.2.1.cmml" xref="S2.SS4.p1.3.m3.2.2.2.2">subscript</csymbol><apply id="S2.SS4.p1.3.m3.2.2.2.2.2.cmml" xref="S2.SS4.p1.3.m3.2.2.2.2"><csymbol cd="ambiguous" id="S2.SS4.p1.3.m3.2.2.2.2.2.1.cmml" xref="S2.SS4.p1.3.m3.2.2.2.2">superscript</csymbol><ci id="S2.SS4.p1.3.m3.2.2.2.2.2.2.cmml" xref="S2.SS4.p1.3.m3.2.2.2.2.2.2">𝑄</ci><ci id="S2.SS4.p1.3.m3.2.2.2.2.2.3.cmml" xref="S2.SS4.p1.3.m3.2.2.2.2.2.3">𝑘</ci></apply><ci id="S2.SS4.p1.3.m3.2.2.2.2.3.cmml" xref="S2.SS4.p1.3.m3.2.2.2.2.3">𝑔</ci></apply><apply id="S2.SS4.p1.3.m3.3.3.3.3.cmml" xref="S2.SS4.p1.3.m3.3.3.3.3"><csymbol cd="ambiguous" id="S2.SS4.p1.3.m3.3.3.3.3.1.cmml" xref="S2.SS4.p1.3.m3.3.3.3.3">superscript</csymbol><ci id="S2.SS4.p1.3.m3.3.3.3.3.2.cmml" xref="S2.SS4.p1.3.m3.3.3.3.3.2">𝑉</ci><ci id="S2.SS4.p1.3.m3.3.3.3.3.3.cmml" xref="S2.SS4.p1.3.m3.3.3.3.3.3">𝑘</ci></apply><apply id="S2.SS4.p1.3.m3.4.4.4.4.cmml" xref="S2.SS4.p1.3.m3.4.4.4.4"><csymbol cd="ambiguous" id="S2.SS4.p1.3.m3.4.4.4.4.1.cmml" xref="S2.SS4.p1.3.m3.4.4.4.4">superscript</csymbol><ci id="S2.SS4.p1.3.m3.4.4.4.4.2.cmml" xref="S2.SS4.p1.3.m3.4.4.4.4.2">𝜃</ci><ci id="S2.SS4.p1.3.m3.4.4.4.4.3.cmml" xref="S2.SS4.p1.3.m3.4.4.4.4.3">𝑘</ci></apply></vector></annotation-xml><annotation encoding="application/x-tex" id="S2.SS4.p1.3.m3.4c">(P^{k}_{g},Q^{k}_{g},V^{k},\theta^{k})</annotation><annotation encoding="application/x-llamapun" id="S2.SS4.p1.3.m3.4d">( italic_P start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT , italic_Q start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT , italic_V start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT , italic_θ start_POSTSUPERSCRIPT italic_k end_POSTSUPERSCRIPT )</annotation></semantics></math>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_figure" id="S2.F1"><img alt="Refer to caption" class="ltx_graphics ltx_centering ltx_img_landscape" height="138" id="S2.F1.g1" src="https://arxiv.org/html/2410.04818v1/extracted/5889696/figures/methodology/fig1ng.png" width="384">
<figcaption class="ltx_caption ltx_centering"><span class="ltx_tag ltx_tag_figure">Figure 1: </span>Schematic of the PINCO method architecture. This diagram illustrates the input data (in red) and the output generated by the neural network (in green). The constant parameters specific to the power grid, as defined by the optimization problem in Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS1" title="2.1 The Optimal Power Flow problem ‣ 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2.1</span></a>, are fed directly into the physics-informed loss function.</figcaption>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S2.SS4.p2">
<p class="ltx_p" id="S2.SS4.p2.1">The original formulation of the AC-OPF can be included in a single expression, using Equation <a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.E5" title="In 2.2 Physics Informed Neural Networks with Hard Constraints ‣ 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">5</span></a>. This objective function is used as the loss function for the algorithm. By combining a GNN architecture with a physics-informed loss function, we develop a model for AC-OPF called PINCO that uses a Physics-Informed GNN for hard constraints.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
</section>
<section class="ltx_section" id="S3">
<h2 class="ltx_title ltx_title_section">
<span class="ltx_tag ltx_tag_section">3 </span>Experiments on the IEEE benchmarks</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S3.p1">
<p class="ltx_p" id="S3.p1.1">The IEEE power system test cases are a widely recognized set of benchmarks frequently employed in power systems research. These test cases represent power grids with their respective characteristics and provide example demand scenarios. In this work, we apply our algorithm to the IEEE 9-bus, IEEE 24-bus, IEEE 30-bus, and IEEE 118-bus cases.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S3.p2">
<p class="ltx_p" id="S3.p2.1">The IEEE 9-bus system&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Zimmerman et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib39" title="">2020</a>)</cite>, being one of the smallest test cases, includes 3 generator units, 3 loads, and 9 buses, making it a simple yet useful case for foundational testing. The IEEE 24-bus case&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Texas A&amp;M University Engineering (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib36" title="">2022b</a>)</cite> has 32 generator units, with some buses containing up to 6 generators. After applying the node-splitting model (as explained in Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.SS1" title="3.1 Dataset structure ‣ 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">3.1</span></a>), this effectively becomes a 56-bus system with transformers and parallel lines, making it a small but intricate system ideal for demonstrating the model’s robustness. The IEEE 30-bus&nbsp;system comprises 6 generator units, 41 transmission lines, and 4 transformers&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Christie (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib7" title="">1993</a>)</cite>. The largest test system we use is the IEEE 118-bus system, with 19 generators and 186 transmission lines and transformers&nbsp;<cite class="ltx_cite ltx_citemacro_cite">Texas A&amp;M University Engineering (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib35" title="">2022a</a>)</cite>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<section class="ltx_subsection" id="S3.SS1">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">3.1 </span>Dataset structure</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S3.SS1.p1">
<p class="ltx_p" id="S3.SS1.p1.11">We model the electrical grid as a graph, with a set of nodes <math alttext="N" class="ltx_Math" display="inline" id="S3.SS1.p1.1.m1.1"><semantics id="S3.SS1.p1.1.m1.1a"><mi id="S3.SS1.p1.1.m1.1.1" xref="S3.SS1.p1.1.m1.1.1.cmml">N</mi><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.1.m1.1b"><ci id="S3.SS1.p1.1.m1.1.1.cmml" xref="S3.SS1.p1.1.m1.1.1">𝑁</ci></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.1.m1.1c">N</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.1.m1.1d">italic_N</annotation></semantics></math> corresponding to electrical buses, and edges <math alttext="E" class="ltx_Math" display="inline" id="S3.SS1.p1.2.m2.1"><semantics id="S3.SS1.p1.2.m2.1a"><mi id="S3.SS1.p1.2.m2.1.1" xref="S3.SS1.p1.2.m2.1.1.cmml">E</mi><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.2.m2.1b"><ci id="S3.SS1.p1.2.m2.1.1.cmml" xref="S3.SS1.p1.2.m2.1.1">𝐸</ci></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.2.m2.1c">E</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.2.m2.1d">italic_E</annotation></semantics></math> to model the branches. The graph is defined as <math alttext="G=(N,E,\textbf{N},\textbf{A})" class="ltx_Math" display="inline" id="S3.SS1.p1.3.m3.4"><semantics id="S3.SS1.p1.3.m3.4a"><mrow id="S3.SS1.p1.3.m3.4.5" xref="S3.SS1.p1.3.m3.4.5.cmml"><mi id="S3.SS1.p1.3.m3.4.5.2" xref="S3.SS1.p1.3.m3.4.5.2.cmml">G</mi><mo id="S3.SS1.p1.3.m3.4.5.1" xref="S3.SS1.p1.3.m3.4.5.1.cmml">=</mo><mrow id="S3.SS1.p1.3.m3.4.5.3.2" xref="S3.SS1.p1.3.m3.4.5.3.1.cmml"><mo id="S3.SS1.p1.3.m3.4.5.3.2.1" stretchy="false" xref="S3.SS1.p1.3.m3.4.5.3.1.cmml">(</mo><mi id="S3.SS1.p1.3.m3.1.1" xref="S3.SS1.p1.3.m3.1.1.cmml">N</mi><mo id="S3.SS1.p1.3.m3.4.5.3.2.2" xref="S3.SS1.p1.3.m3.4.5.3.1.cmml">,</mo><mi id="S3.SS1.p1.3.m3.2.2" xref="S3.SS1.p1.3.m3.2.2.cmml">E</mi><mo id="S3.SS1.p1.3.m3.4.5.3.2.3" xref="S3.SS1.p1.3.m3.4.5.3.1.cmml">,</mo><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.3.m3.3.3" xref="S3.SS1.p1.3.m3.3.3a.cmml">N</mtext><mo id="S3.SS1.p1.3.m3.4.5.3.2.4" xref="S3.SS1.p1.3.m3.4.5.3.1.cmml">,</mo><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.3.m3.4.4" xref="S3.SS1.p1.3.m3.4.4a.cmml">A</mtext><mo id="S3.SS1.p1.3.m3.4.5.3.2.5" stretchy="false" xref="S3.SS1.p1.3.m3.4.5.3.1.cmml">)</mo></mrow></mrow><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.3.m3.4b"><apply id="S3.SS1.p1.3.m3.4.5.cmml" xref="S3.SS1.p1.3.m3.4.5"><eq id="S3.SS1.p1.3.m3.4.5.1.cmml" xref="S3.SS1.p1.3.m3.4.5.1"></eq><ci id="S3.SS1.p1.3.m3.4.5.2.cmml" xref="S3.SS1.p1.3.m3.4.5.2">𝐺</ci><vector id="S3.SS1.p1.3.m3.4.5.3.1.cmml" xref="S3.SS1.p1.3.m3.4.5.3.2"><ci id="S3.SS1.p1.3.m3.1.1.cmml" xref="S3.SS1.p1.3.m3.1.1">𝑁</ci><ci id="S3.SS1.p1.3.m3.2.2.cmml" xref="S3.SS1.p1.3.m3.2.2">𝐸</ci><ci id="S3.SS1.p1.3.m3.3.3a.cmml" xref="S3.SS1.p1.3.m3.3.3"><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.3.m3.3.3.cmml" xref="S3.SS1.p1.3.m3.3.3">N</mtext></ci><ci id="S3.SS1.p1.3.m3.4.4a.cmml" xref="S3.SS1.p1.3.m3.4.4"><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.3.m3.4.4.cmml" xref="S3.SS1.p1.3.m3.4.4">A</mtext></ci></vector></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.3.m3.4c">G=(N,E,\textbf{N},\textbf{A})</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.3.m3.4d">italic_G = ( italic_N , italic_E , N , A )</annotation></semantics></math>. We call <math alttext="\textbf{N}\in\mathbb{R}^{|N|\times t}" class="ltx_Math" display="inline" id="S3.SS1.p1.4.m4.1"><semantics id="S3.SS1.p1.4.m4.1a"><mrow id="S3.SS1.p1.4.m4.1.2" xref="S3.SS1.p1.4.m4.1.2.cmml"><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.4.m4.1.2.2" xref="S3.SS1.p1.4.m4.1.2.2a.cmml">N</mtext><mo id="S3.SS1.p1.4.m4.1.2.1" xref="S3.SS1.p1.4.m4.1.2.1.cmml">∈</mo><msup id="S3.SS1.p1.4.m4.1.2.3" xref="S3.SS1.p1.4.m4.1.2.3.cmml"><mi id="S3.SS1.p1.4.m4.1.2.3.2" xref="S3.SS1.p1.4.m4.1.2.3.2.cmml">ℝ</mi><mrow id="S3.SS1.p1.4.m4.1.1.1" xref="S3.SS1.p1.4.m4.1.1.1.cmml"><mrow id="S3.SS1.p1.4.m4.1.1.1.3.2" xref="S3.SS1.p1.4.m4.1.1.1.3.1.cmml"><mo id="S3.SS1.p1.4.m4.1.1.1.3.2.1" stretchy="false" xref="S3.SS1.p1.4.m4.1.1.1.3.1.1.cmml">|</mo><mi id="S3.SS1.p1.4.m4.1.1.1.1" xref="S3.SS1.p1.4.m4.1.1.1.1.cmml">N</mi><mo id="S3.SS1.p1.4.m4.1.1.1.3.2.2" rspace="0.055em" stretchy="false" xref="S3.SS1.p1.4.m4.1.1.1.3.1.1.cmml">|</mo></mrow><mo id="S3.SS1.p1.4.m4.1.1.1.2" rspace="0.222em" xref="S3.SS1.p1.4.m4.1.1.1.2.cmml">×</mo><mi id="S3.SS1.p1.4.m4.1.1.1.4" xref="S3.SS1.p1.4.m4.1.1.1.4.cmml">t</mi></mrow></msup></mrow><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.4.m4.1b"><apply id="S3.SS1.p1.4.m4.1.2.cmml" xref="S3.SS1.p1.4.m4.1.2"><in id="S3.SS1.p1.4.m4.1.2.1.cmml" xref="S3.SS1.p1.4.m4.1.2.1"></in><ci id="S3.SS1.p1.4.m4.1.2.2a.cmml" xref="S3.SS1.p1.4.m4.1.2.2"><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.4.m4.1.2.2.cmml" xref="S3.SS1.p1.4.m4.1.2.2">N</mtext></ci><apply id="S3.SS1.p1.4.m4.1.2.3.cmml" xref="S3.SS1.p1.4.m4.1.2.3"><csymbol cd="ambiguous" id="S3.SS1.p1.4.m4.1.2.3.1.cmml" xref="S3.SS1.p1.4.m4.1.2.3">superscript</csymbol><ci id="S3.SS1.p1.4.m4.1.2.3.2.cmml" xref="S3.SS1.p1.4.m4.1.2.3.2">ℝ</ci><apply id="S3.SS1.p1.4.m4.1.1.1.cmml" xref="S3.SS1.p1.4.m4.1.1.1"><times id="S3.SS1.p1.4.m4.1.1.1.2.cmml" xref="S3.SS1.p1.4.m4.1.1.1.2"></times><apply id="S3.SS1.p1.4.m4.1.1.1.3.1.cmml" xref="S3.SS1.p1.4.m4.1.1.1.3.2"><abs id="S3.SS1.p1.4.m4.1.1.1.3.1.1.cmml" xref="S3.SS1.p1.4.m4.1.1.1.3.2.1"></abs><ci id="S3.SS1.p1.4.m4.1.1.1.1.cmml" xref="S3.SS1.p1.4.m4.1.1.1.1">𝑁</ci></apply><ci id="S3.SS1.p1.4.m4.1.1.1.4.cmml" xref="S3.SS1.p1.4.m4.1.1.1.4">𝑡</ci></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.4.m4.1c">\textbf{N}\in\mathbb{R}^{|N|\times t}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.4.m4.1d">N ∈ blackboard_R start_POSTSUPERSCRIPT | italic_N | × italic_t end_POSTSUPERSCRIPT</annotation></semantics></math> the node feature matrix, with <math alttext="|N|" class="ltx_Math" display="inline" id="S3.SS1.p1.5.m5.1"><semantics id="S3.SS1.p1.5.m5.1a"><mrow id="S3.SS1.p1.5.m5.1.2.2" xref="S3.SS1.p1.5.m5.1.2.1.cmml"><mo id="S3.SS1.p1.5.m5.1.2.2.1" stretchy="false" xref="S3.SS1.p1.5.m5.1.2.1.1.cmml">|</mo><mi id="S3.SS1.p1.5.m5.1.1" xref="S3.SS1.p1.5.m5.1.1.cmml">N</mi><mo id="S3.SS1.p1.5.m5.1.2.2.2" stretchy="false" xref="S3.SS1.p1.5.m5.1.2.1.1.cmml">|</mo></mrow><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.5.m5.1b"><apply id="S3.SS1.p1.5.m5.1.2.1.cmml" xref="S3.SS1.p1.5.m5.1.2.2"><abs id="S3.SS1.p1.5.m5.1.2.1.1.cmml" xref="S3.SS1.p1.5.m5.1.2.2.1"></abs><ci id="S3.SS1.p1.5.m5.1.1.cmml" xref="S3.SS1.p1.5.m5.1.1">𝑁</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.5.m5.1c">|N|</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.5.m5.1d">| italic_N |</annotation></semantics></math> equal to the number of nodes and <span class="ltx_text ltx_font_italic" id="S3.SS1.p1.11.1">t</span> to the number of features per node, and <math alttext="\textbf{A}\in\mathbb{R}^{|N|\times|N|}" class="ltx_Math" display="inline" id="S3.SS1.p1.6.m6.2"><semantics id="S3.SS1.p1.6.m6.2a"><mrow id="S3.SS1.p1.6.m6.2.3" xref="S3.SS1.p1.6.m6.2.3.cmml"><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.6.m6.2.3.2" xref="S3.SS1.p1.6.m6.2.3.2a.cmml">A</mtext><mo id="S3.SS1.p1.6.m6.2.3.1" xref="S3.SS1.p1.6.m6.2.3.1.cmml">∈</mo><msup id="S3.SS1.p1.6.m6.2.3.3" xref="S3.SS1.p1.6.m6.2.3.3.cmml"><mi id="S3.SS1.p1.6.m6.2.3.3.2" xref="S3.SS1.p1.6.m6.2.3.3.2.cmml">ℝ</mi><mrow id="S3.SS1.p1.6.m6.2.2.2" xref="S3.SS1.p1.6.m6.2.2.2.cmml"><mrow id="S3.SS1.p1.6.m6.2.2.2.4.2" xref="S3.SS1.p1.6.m6.2.2.2.4.1.cmml"><mo id="S3.SS1.p1.6.m6.2.2.2.4.2.1" stretchy="false" xref="S3.SS1.p1.6.m6.2.2.2.4.1.1.cmml">|</mo><mi id="S3.SS1.p1.6.m6.1.1.1.1" xref="S3.SS1.p1.6.m6.1.1.1.1.cmml">N</mi><mo id="S3.SS1.p1.6.m6.2.2.2.4.2.2" rspace="0.055em" stretchy="false" xref="S3.SS1.p1.6.m6.2.2.2.4.1.1.cmml">|</mo></mrow><mo id="S3.SS1.p1.6.m6.2.2.2.3" rspace="0.222em" xref="S3.SS1.p1.6.m6.2.2.2.3.cmml">×</mo><mrow id="S3.SS1.p1.6.m6.2.2.2.5.2" xref="S3.SS1.p1.6.m6.2.2.2.5.1.cmml"><mo id="S3.SS1.p1.6.m6.2.2.2.5.2.1" stretchy="false" xref="S3.SS1.p1.6.m6.2.2.2.5.1.1.cmml">|</mo><mi id="S3.SS1.p1.6.m6.2.2.2.2" xref="S3.SS1.p1.6.m6.2.2.2.2.cmml">N</mi><mo id="S3.SS1.p1.6.m6.2.2.2.5.2.2" stretchy="false" xref="S3.SS1.p1.6.m6.2.2.2.5.1.1.cmml">|</mo></mrow></mrow></msup></mrow><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.6.m6.2b"><apply id="S3.SS1.p1.6.m6.2.3.cmml" xref="S3.SS1.p1.6.m6.2.3"><in id="S3.SS1.p1.6.m6.2.3.1.cmml" xref="S3.SS1.p1.6.m6.2.3.1"></in><ci id="S3.SS1.p1.6.m6.2.3.2a.cmml" xref="S3.SS1.p1.6.m6.2.3.2"><mtext class="ltx_mathvariant_bold" id="S3.SS1.p1.6.m6.2.3.2.cmml" xref="S3.SS1.p1.6.m6.2.3.2">A</mtext></ci><apply id="S3.SS1.p1.6.m6.2.3.3.cmml" xref="S3.SS1.p1.6.m6.2.3.3"><csymbol cd="ambiguous" id="S3.SS1.p1.6.m6.2.3.3.1.cmml" xref="S3.SS1.p1.6.m6.2.3.3">superscript</csymbol><ci id="S3.SS1.p1.6.m6.2.3.3.2.cmml" xref="S3.SS1.p1.6.m6.2.3.3.2">ℝ</ci><apply id="S3.SS1.p1.6.m6.2.2.2.cmml" xref="S3.SS1.p1.6.m6.2.2.2"><times id="S3.SS1.p1.6.m6.2.2.2.3.cmml" xref="S3.SS1.p1.6.m6.2.2.2.3"></times><apply id="S3.SS1.p1.6.m6.2.2.2.4.1.cmml" xref="S3.SS1.p1.6.m6.2.2.2.4.2"><abs id="S3.SS1.p1.6.m6.2.2.2.4.1.1.cmml" xref="S3.SS1.p1.6.m6.2.2.2.4.2.1"></abs><ci id="S3.SS1.p1.6.m6.1.1.1.1.cmml" xref="S3.SS1.p1.6.m6.1.1.1.1">𝑁</ci></apply><apply id="S3.SS1.p1.6.m6.2.2.2.5.1.cmml" xref="S3.SS1.p1.6.m6.2.2.2.5.2"><abs id="S3.SS1.p1.6.m6.2.2.2.5.1.1.cmml" xref="S3.SS1.p1.6.m6.2.2.2.5.2.1"></abs><ci id="S3.SS1.p1.6.m6.2.2.2.2.cmml" xref="S3.SS1.p1.6.m6.2.2.2.2">𝑁</ci></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.6.m6.2c">\textbf{A}\in\mathbb{R}^{|N|\times|N|}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.6.m6.2d">A ∈ blackboard_R start_POSTSUPERSCRIPT | italic_N | × | italic_N | end_POSTSUPERSCRIPT</annotation></semantics></math> is the adjacency matrix. The elements of <span class="ltx_text ltx_font_bold" id="S3.SS1.p1.11.2">A</span>, <math alttext="a_{ij}" class="ltx_Math" display="inline" id="S3.SS1.p1.7.m7.1"><semantics id="S3.SS1.p1.7.m7.1a"><msub id="S3.SS1.p1.7.m7.1.1" xref="S3.SS1.p1.7.m7.1.1.cmml"><mi id="S3.SS1.p1.7.m7.1.1.2" xref="S3.SS1.p1.7.m7.1.1.2.cmml">a</mi><mrow id="S3.SS1.p1.7.m7.1.1.3" xref="S3.SS1.p1.7.m7.1.1.3.cmml"><mi id="S3.SS1.p1.7.m7.1.1.3.2" xref="S3.SS1.p1.7.m7.1.1.3.2.cmml">i</mi><mo id="S3.SS1.p1.7.m7.1.1.3.1" xref="S3.SS1.p1.7.m7.1.1.3.1.cmml">⁢</mo><mi id="S3.SS1.p1.7.m7.1.1.3.3" xref="S3.SS1.p1.7.m7.1.1.3.3.cmml">j</mi></mrow></msub><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.7.m7.1b"><apply id="S3.SS1.p1.7.m7.1.1.cmml" xref="S3.SS1.p1.7.m7.1.1"><csymbol cd="ambiguous" id="S3.SS1.p1.7.m7.1.1.1.cmml" xref="S3.SS1.p1.7.m7.1.1">subscript</csymbol><ci id="S3.SS1.p1.7.m7.1.1.2.cmml" xref="S3.SS1.p1.7.m7.1.1.2">𝑎</ci><apply id="S3.SS1.p1.7.m7.1.1.3.cmml" xref="S3.SS1.p1.7.m7.1.1.3"><times id="S3.SS1.p1.7.m7.1.1.3.1.cmml" xref="S3.SS1.p1.7.m7.1.1.3.1"></times><ci id="S3.SS1.p1.7.m7.1.1.3.2.cmml" xref="S3.SS1.p1.7.m7.1.1.3.2">𝑖</ci><ci id="S3.SS1.p1.7.m7.1.1.3.3.cmml" xref="S3.SS1.p1.7.m7.1.1.3.3">𝑗</ci></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.7.m7.1c">a_{ij}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.7.m7.1d">italic_a start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT</annotation></semantics></math>, are equal to 1 if there is an edge from node <span class="ltx_text ltx_font_italic" id="S3.SS1.p1.11.3">i</span> to node <span class="ltx_text ltx_font_italic" id="S3.SS1.p1.11.4">j</span>, and zero otherwise. We predict <span class="ltx_text ltx_markedasmath ltx_font_bold" id="S3.SS1.p1.11.5">Y</span> <math alttext="\in\mathbb{R}^{|N|\times f}" class="ltx_Math" display="inline" id="S3.SS1.p1.9.m9.1"><semantics id="S3.SS1.p1.9.m9.1a"><mrow id="S3.SS1.p1.9.m9.1.2" xref="S3.SS1.p1.9.m9.1.2.cmml"><mi id="S3.SS1.p1.9.m9.1.2.2" xref="S3.SS1.p1.9.m9.1.2.2.cmml"></mi><mo id="S3.SS1.p1.9.m9.1.2.1" xref="S3.SS1.p1.9.m9.1.2.1.cmml">∈</mo><msup id="S3.SS1.p1.9.m9.1.2.3" xref="S3.SS1.p1.9.m9.1.2.3.cmml"><mi id="S3.SS1.p1.9.m9.1.2.3.2" xref="S3.SS1.p1.9.m9.1.2.3.2.cmml">ℝ</mi><mrow id="S3.SS1.p1.9.m9.1.1.1" xref="S3.SS1.p1.9.m9.1.1.1.cmml"><mrow id="S3.SS1.p1.9.m9.1.1.1.3.2" xref="S3.SS1.p1.9.m9.1.1.1.3.1.cmml"><mo id="S3.SS1.p1.9.m9.1.1.1.3.2.1" stretchy="false" xref="S3.SS1.p1.9.m9.1.1.1.3.1.1.cmml">|</mo><mi id="S3.SS1.p1.9.m9.1.1.1.1" xref="S3.SS1.p1.9.m9.1.1.1.1.cmml">N</mi><mo id="S3.SS1.p1.9.m9.1.1.1.3.2.2" rspace="0.055em" stretchy="false" xref="S3.SS1.p1.9.m9.1.1.1.3.1.1.cmml">|</mo></mrow><mo id="S3.SS1.p1.9.m9.1.1.1.2" rspace="0.222em" xref="S3.SS1.p1.9.m9.1.1.1.2.cmml">×</mo><mi id="S3.SS1.p1.9.m9.1.1.1.4" xref="S3.SS1.p1.9.m9.1.1.1.4.cmml">f</mi></mrow></msup></mrow><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.9.m9.1b"><apply id="S3.SS1.p1.9.m9.1.2.cmml" xref="S3.SS1.p1.9.m9.1.2"><in id="S3.SS1.p1.9.m9.1.2.1.cmml" xref="S3.SS1.p1.9.m9.1.2.1"></in><csymbol cd="latexml" id="S3.SS1.p1.9.m9.1.2.2.cmml" xref="S3.SS1.p1.9.m9.1.2.2">absent</csymbol><apply id="S3.SS1.p1.9.m9.1.2.3.cmml" xref="S3.SS1.p1.9.m9.1.2.3"><csymbol cd="ambiguous" id="S3.SS1.p1.9.m9.1.2.3.1.cmml" xref="S3.SS1.p1.9.m9.1.2.3">superscript</csymbol><ci id="S3.SS1.p1.9.m9.1.2.3.2.cmml" xref="S3.SS1.p1.9.m9.1.2.3.2">ℝ</ci><apply id="S3.SS1.p1.9.m9.1.1.1.cmml" xref="S3.SS1.p1.9.m9.1.1.1"><times id="S3.SS1.p1.9.m9.1.1.1.2.cmml" xref="S3.SS1.p1.9.m9.1.1.1.2"></times><apply id="S3.SS1.p1.9.m9.1.1.1.3.1.cmml" xref="S3.SS1.p1.9.m9.1.1.1.3.2"><abs id="S3.SS1.p1.9.m9.1.1.1.3.1.1.cmml" xref="S3.SS1.p1.9.m9.1.1.1.3.2.1"></abs><ci id="S3.SS1.p1.9.m9.1.1.1.1.cmml" xref="S3.SS1.p1.9.m9.1.1.1.1">𝑁</ci></apply><ci id="S3.SS1.p1.9.m9.1.1.1.4.cmml" xref="S3.SS1.p1.9.m9.1.1.1.4">𝑓</ci></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.9.m9.1c">\in\mathbb{R}^{|N|\times f}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.9.m9.1d">∈ blackboard_R start_POSTSUPERSCRIPT | italic_N | × italic_f end_POSTSUPERSCRIPT</annotation></semantics></math>, the node output matrix; thus, a vector of <math alttext="f" class="ltx_Math" display="inline" id="S3.SS1.p1.10.m10.1"><semantics id="S3.SS1.p1.10.m10.1a"><mi id="S3.SS1.p1.10.m10.1.1" xref="S3.SS1.p1.10.m10.1.1.cmml">f</mi><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.10.m10.1b"><ci id="S3.SS1.p1.10.m10.1.1.cmml" xref="S3.SS1.p1.10.m10.1.1">𝑓</ci></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.10.m10.1c">f</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.10.m10.1d">italic_f</annotation></semantics></math> element is predicted for each node in <math alttext="N" class="ltx_Math" display="inline" id="S3.SS1.p1.11.m11.1"><semantics id="S3.SS1.p1.11.m11.1a"><mi id="S3.SS1.p1.11.m11.1.1" xref="S3.SS1.p1.11.m11.1.1.cmml">N</mi><annotation-xml encoding="MathML-Content" id="S3.SS1.p1.11.m11.1b"><ci id="S3.SS1.p1.11.m11.1.1.cmml" xref="S3.SS1.p1.11.m11.1.1">𝑁</ci></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p1.11.m11.1c">N</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p1.11.m11.1d">italic_N</annotation></semantics></math>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S3.SS1.p2">
<p class="ltx_p" id="S3.SS1.p2.6">Figure&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.F2" title="Figure 2 ‣ 3.1 Dataset structure ‣ 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2</span></a> illustrates the structure of a power grid with its features. The input node features are depicted in red, while the output node-level predictions are in green. The input features include active power demand (<math alttext="P_{d}" class="ltx_Math" display="inline" id="S3.SS1.p2.1.m1.1"><semantics id="S3.SS1.p2.1.m1.1a"><msub id="S3.SS1.p2.1.m1.1.1" xref="S3.SS1.p2.1.m1.1.1.cmml"><mi id="S3.SS1.p2.1.m1.1.1.2" xref="S3.SS1.p2.1.m1.1.1.2.cmml">P</mi><mi id="S3.SS1.p2.1.m1.1.1.3" xref="S3.SS1.p2.1.m1.1.1.3.cmml">d</mi></msub><annotation-xml encoding="MathML-Content" id="S3.SS1.p2.1.m1.1b"><apply id="S3.SS1.p2.1.m1.1.1.cmml" xref="S3.SS1.p2.1.m1.1.1"><csymbol cd="ambiguous" id="S3.SS1.p2.1.m1.1.1.1.cmml" xref="S3.SS1.p2.1.m1.1.1">subscript</csymbol><ci id="S3.SS1.p2.1.m1.1.1.2.cmml" xref="S3.SS1.p2.1.m1.1.1.2">𝑃</ci><ci id="S3.SS1.p2.1.m1.1.1.3.cmml" xref="S3.SS1.p2.1.m1.1.1.3">𝑑</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p2.1.m1.1c">P_{d}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p2.1.m1.1d">italic_P start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT</annotation></semantics></math>), reactive power demand (<math alttext="Q_{d}" class="ltx_Math" display="inline" id="S3.SS1.p2.2.m2.1"><semantics id="S3.SS1.p2.2.m2.1a"><msub id="S3.SS1.p2.2.m2.1.1" xref="S3.SS1.p2.2.m2.1.1.cmml"><mi id="S3.SS1.p2.2.m2.1.1.2" xref="S3.SS1.p2.2.m2.1.1.2.cmml">Q</mi><mi id="S3.SS1.p2.2.m2.1.1.3" xref="S3.SS1.p2.2.m2.1.1.3.cmml">d</mi></msub><annotation-xml encoding="MathML-Content" id="S3.SS1.p2.2.m2.1b"><apply id="S3.SS1.p2.2.m2.1.1.cmml" xref="S3.SS1.p2.2.m2.1.1"><csymbol cd="ambiguous" id="S3.SS1.p2.2.m2.1.1.1.cmml" xref="S3.SS1.p2.2.m2.1.1">subscript</csymbol><ci id="S3.SS1.p2.2.m2.1.1.2.cmml" xref="S3.SS1.p2.2.m2.1.1.2">𝑄</ci><ci id="S3.SS1.p2.2.m2.1.1.3.cmml" xref="S3.SS1.p2.2.m2.1.1.3">𝑑</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p2.2.m2.1c">Q_{d}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p2.2.m2.1d">italic_Q start_POSTSUBSCRIPT italic_d end_POSTSUBSCRIPT</annotation></semantics></math>), and node type. The output features vary depending on the node type. For example, if a certain variable is known (e.g., buses without generators don’t require predictions for generated power), we apply a masking process during training. These masked values are represented by grey cells. The predicted output quantities include active power generation (<math alttext="P_{g}" class="ltx_Math" display="inline" id="S3.SS1.p2.3.m3.1"><semantics id="S3.SS1.p2.3.m3.1a"><msub id="S3.SS1.p2.3.m3.1.1" xref="S3.SS1.p2.3.m3.1.1.cmml"><mi id="S3.SS1.p2.3.m3.1.1.2" xref="S3.SS1.p2.3.m3.1.1.2.cmml">P</mi><mi id="S3.SS1.p2.3.m3.1.1.3" xref="S3.SS1.p2.3.m3.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="S3.SS1.p2.3.m3.1b"><apply id="S3.SS1.p2.3.m3.1.1.cmml" xref="S3.SS1.p2.3.m3.1.1"><csymbol cd="ambiguous" id="S3.SS1.p2.3.m3.1.1.1.cmml" xref="S3.SS1.p2.3.m3.1.1">subscript</csymbol><ci id="S3.SS1.p2.3.m3.1.1.2.cmml" xref="S3.SS1.p2.3.m3.1.1.2">𝑃</ci><ci id="S3.SS1.p2.3.m3.1.1.3.cmml" xref="S3.SS1.p2.3.m3.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p2.3.m3.1c">P_{g}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p2.3.m3.1d">italic_P start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math>), reactive power generation (<math alttext="Q_{g}" class="ltx_Math" display="inline" id="S3.SS1.p2.4.m4.1"><semantics id="S3.SS1.p2.4.m4.1a"><msub id="S3.SS1.p2.4.m4.1.1" xref="S3.SS1.p2.4.m4.1.1.cmml"><mi id="S3.SS1.p2.4.m4.1.1.2" xref="S3.SS1.p2.4.m4.1.1.2.cmml">Q</mi><mi id="S3.SS1.p2.4.m4.1.1.3" xref="S3.SS1.p2.4.m4.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="S3.SS1.p2.4.m4.1b"><apply id="S3.SS1.p2.4.m4.1.1.cmml" xref="S3.SS1.p2.4.m4.1.1"><csymbol cd="ambiguous" id="S3.SS1.p2.4.m4.1.1.1.cmml" xref="S3.SS1.p2.4.m4.1.1">subscript</csymbol><ci id="S3.SS1.p2.4.m4.1.1.2.cmml" xref="S3.SS1.p2.4.m4.1.1.2">𝑄</ci><ci id="S3.SS1.p2.4.m4.1.1.3.cmml" xref="S3.SS1.p2.4.m4.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p2.4.m4.1c">Q_{g}</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p2.4.m4.1d">italic_Q start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math>), voltage magnitude (<math alttext="V" class="ltx_Math" display="inline" id="S3.SS1.p2.5.m5.1"><semantics id="S3.SS1.p2.5.m5.1a"><mi id="S3.SS1.p2.5.m5.1.1" xref="S3.SS1.p2.5.m5.1.1.cmml">V</mi><annotation-xml encoding="MathML-Content" id="S3.SS1.p2.5.m5.1b"><ci id="S3.SS1.p2.5.m5.1.1.cmml" xref="S3.SS1.p2.5.m5.1.1">𝑉</ci></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p2.5.m5.1c">V</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p2.5.m5.1d">italic_V</annotation></semantics></math>), and voltage angle (<math alttext="\theta" class="ltx_Math" display="inline" id="S3.SS1.p2.6.m6.1"><semantics id="S3.SS1.p2.6.m6.1a"><mi id="S3.SS1.p2.6.m6.1.1" xref="S3.SS1.p2.6.m6.1.1.cmml">θ</mi><annotation-xml encoding="MathML-Content" id="S3.SS1.p2.6.m6.1b"><ci id="S3.SS1.p2.6.m6.1.1.cmml" xref="S3.SS1.p2.6.m6.1.1">𝜃</ci></annotation-xml><annotation encoding="application/x-tex" id="S3.SS1.p2.6.m6.1c">\theta</annotation><annotation encoding="application/x-llamapun" id="S3.SS1.p2.6.m6.1d">italic_θ</annotation></semantics></math>).</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para" id="S3.SS1.p3">
<p class="ltx_p" id="S3.SS1.p3.1">We propose a method to manage buses that have multiple generators. Since each generator is associated with a unique cost, distinguishing between them is essential. To address this, we add an additional node for each extra generator. These nodes are ’artificial,’ as they do not correspond to an actual bus on the grid. For example, a bus with two generators, as shown in Figure&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.F2" title="Figure 2 ‣ 3.1 Dataset structure ‣ 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2</span></a>, would be split into two distinct nodes, each linked to its own generator and connected via artificial lines. The voltage magnitude and angle of these artificial nodes are set to match those of the original node. In total, there are four possible node types, encoded as categorical variables: (1) load bus without a generator, (2) bus without load or generators, (3) original generator bus, and (4) artificial generator bus.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_figure" id="S3.F2"><img alt="Refer to caption" class="ltx_graphics ltx_centering ltx_img_landscape" height="166" id="S3.F2.g1" src="https://arxiv.org/html/2410.04818v1/extracted/5889696/figures/methodology/dataset.png" width="494">
<figcaption class="ltx_caption ltx_centering"><span class="ltx_tag ltx_tag_figure">Figure 2: </span>Power grid model as graph. The input features assigned to each node are red, and the predicted quantities at the node level are green. The zoom visualizes how multiple generators per node are modeled; the grey node is the artificial node created to account for additional generators at the node.</figcaption>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</section>
<section class="ltx_subsection" id="S3.SS2">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">3.2 </span>Evaluation metrics</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S3.SS2.p1">
<p class="ltx_p" id="S3.SS2.p1.1">The proposed method is unsupervised, aiming to solve a non-convex optimization problem. Given that even advanced solvers, such as MIPS, offer no guarantee of optimality for such problems, it becomes crucial to consider alternative metrics for assessing the model’s performance. Two fundamental metrics are typically used: (1) the total cost of the solution, which reflects the objective function of the optimization problem, and (2) limit violations, indicating any inequality or equality constraint violations (see Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S2.SS1" title="2.1 The Optimal Power Flow problem ‣ 2 Methodology ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2.1</span></a>). In addition, we introduce a performance metric, which measures the total amount of power deficit in the system. Thus, we quantify the deviation from satisfaction of the equality constraints as follows:</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<table class="ltx_equation ltx_eqn_table" id="S3.E7">
<tbody><tr class="ltx_equation ltx_eqn_row ltx_align_baseline">
<td class="ltx_eqn_cell ltx_eqn_center_padleft"></td>
<td class="ltx_eqn_cell ltx_align_center"><math alttext="eq_{loss}=\sum_{S\in\{P,Q\}}\sum_{i\in N}\sum_{ij\in E}|S_{i}^{gen}-S_{i}^{%
load}-s_{ij}|" class="ltx_Math" display="block" id="S3.E7.m1.3"><semantics id="S3.E7.m1.3a"><mrow id="S3.E7.m1.3.3" xref="S3.E7.m1.3.3.cmml"><mrow id="S3.E7.m1.3.3.3" xref="S3.E7.m1.3.3.3.cmml"><mi id="S3.E7.m1.3.3.3.2" xref="S3.E7.m1.3.3.3.2.cmml">e</mi><mo id="S3.E7.m1.3.3.3.1" xref="S3.E7.m1.3.3.3.1.cmml">⁢</mo><msub id="S3.E7.m1.3.3.3.3" xref="S3.E7.m1.3.3.3.3.cmml"><mi id="S3.E7.m1.3.3.3.3.2" xref="S3.E7.m1.3.3.3.3.2.cmml">q</mi><mrow id="S3.E7.m1.3.3.3.3.3" xref="S3.E7.m1.3.3.3.3.3.cmml"><mi id="S3.E7.m1.3.3.3.3.3.2" xref="S3.E7.m1.3.3.3.3.3.2.cmml">l</mi><mo id="S3.E7.m1.3.3.3.3.3.1" xref="S3.E7.m1.3.3.3.3.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.3.3.3.3" xref="S3.E7.m1.3.3.3.3.3.3.cmml">o</mi><mo id="S3.E7.m1.3.3.3.3.3.1a" xref="S3.E7.m1.3.3.3.3.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.3.3.3.4" xref="S3.E7.m1.3.3.3.3.3.4.cmml">s</mi><mo id="S3.E7.m1.3.3.3.3.3.1b" xref="S3.E7.m1.3.3.3.3.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.3.3.3.5" xref="S3.E7.m1.3.3.3.3.3.5.cmml">s</mi></mrow></msub></mrow><mo id="S3.E7.m1.3.3.2" rspace="0.111em" xref="S3.E7.m1.3.3.2.cmml">=</mo><mrow id="S3.E7.m1.3.3.1" xref="S3.E7.m1.3.3.1.cmml"><munder id="S3.E7.m1.3.3.1.2" xref="S3.E7.m1.3.3.1.2.cmml"><mo id="S3.E7.m1.3.3.1.2.2" movablelimits="false" rspace="0em" xref="S3.E7.m1.3.3.1.2.2.cmml">∑</mo><mrow id="S3.E7.m1.2.2.2" xref="S3.E7.m1.2.2.2.cmml"><mi id="S3.E7.m1.2.2.2.4" xref="S3.E7.m1.2.2.2.4.cmml">S</mi><mo id="S3.E7.m1.2.2.2.3" xref="S3.E7.m1.2.2.2.3.cmml">∈</mo><mrow id="S3.E7.m1.2.2.2.5.2" xref="S3.E7.m1.2.2.2.5.1.cmml"><mo id="S3.E7.m1.2.2.2.5.2.1" stretchy="false" xref="S3.E7.m1.2.2.2.5.1.cmml">{</mo><mi id="S3.E7.m1.1.1.1.1" xref="S3.E7.m1.1.1.1.1.cmml">P</mi><mo id="S3.E7.m1.2.2.2.5.2.2" xref="S3.E7.m1.2.2.2.5.1.cmml">,</mo><mi id="S3.E7.m1.2.2.2.2" xref="S3.E7.m1.2.2.2.2.cmml">Q</mi><mo id="S3.E7.m1.2.2.2.5.2.3" stretchy="false" xref="S3.E7.m1.2.2.2.5.1.cmml">}</mo></mrow></mrow></munder><mrow id="S3.E7.m1.3.3.1.1" xref="S3.E7.m1.3.3.1.1.cmml"><munder id="S3.E7.m1.3.3.1.1.2" xref="S3.E7.m1.3.3.1.1.2.cmml"><mo id="S3.E7.m1.3.3.1.1.2.2" movablelimits="false" rspace="0em" xref="S3.E7.m1.3.3.1.1.2.2.cmml">∑</mo><mrow id="S3.E7.m1.3.3.1.1.2.3" xref="S3.E7.m1.3.3.1.1.2.3.cmml"><mi id="S3.E7.m1.3.3.1.1.2.3.2" xref="S3.E7.m1.3.3.1.1.2.3.2.cmml">i</mi><mo id="S3.E7.m1.3.3.1.1.2.3.1" xref="S3.E7.m1.3.3.1.1.2.3.1.cmml">∈</mo><mi id="S3.E7.m1.3.3.1.1.2.3.3" xref="S3.E7.m1.3.3.1.1.2.3.3.cmml">N</mi></mrow></munder><mrow id="S3.E7.m1.3.3.1.1.1" xref="S3.E7.m1.3.3.1.1.1.cmml"><munder id="S3.E7.m1.3.3.1.1.1.2" xref="S3.E7.m1.3.3.1.1.1.2.cmml"><mo id="S3.E7.m1.3.3.1.1.1.2.2" movablelimits="false" rspace="0em" xref="S3.E7.m1.3.3.1.1.1.2.2.cmml">∑</mo><mrow id="S3.E7.m1.3.3.1.1.1.2.3" xref="S3.E7.m1.3.3.1.1.1.2.3.cmml"><mrow id="S3.E7.m1.3.3.1.1.1.2.3.2" xref="S3.E7.m1.3.3.1.1.1.2.3.2.cmml"><mi id="S3.E7.m1.3.3.1.1.1.2.3.2.2" xref="S3.E7.m1.3.3.1.1.1.2.3.2.2.cmml">i</mi><mo id="S3.E7.m1.3.3.1.1.1.2.3.2.1" xref="S3.E7.m1.3.3.1.1.1.2.3.2.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.1.1.1.2.3.2.3" xref="S3.E7.m1.3.3.1.1.1.2.3.2.3.cmml">j</mi></mrow><mo id="S3.E7.m1.3.3.1.1.1.2.3.1" xref="S3.E7.m1.3.3.1.1.1.2.3.1.cmml">∈</mo><mi id="S3.E7.m1.3.3.1.1.1.2.3.3" xref="S3.E7.m1.3.3.1.1.1.2.3.3.cmml">E</mi></mrow></munder><mrow id="S3.E7.m1.3.3.1.1.1.1.1" xref="S3.E7.m1.3.3.1.1.1.1.2.cmml"><mo id="S3.E7.m1.3.3.1.1.1.1.1.2" stretchy="false" xref="S3.E7.m1.3.3.1.1.1.1.2.1.cmml">|</mo><mrow id="S3.E7.m1.3.3.1.1.1.1.1.1" xref="S3.E7.m1.3.3.1.1.1.1.1.1.cmml"><msubsup id="S3.E7.m1.3.3.1.1.1.1.1.1.2" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.cmml"><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.2" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.2.cmml">S</mi><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.3.cmml">i</mi><mrow id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.cmml"><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.2" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.2.cmml">g</mi><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.1" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.3.cmml">e</mi><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.1a" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.4" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.4.cmml">n</mi></mrow></msubsup><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.1" xref="S3.E7.m1.3.3.1.1.1.1.1.1.1.cmml">−</mo><msubsup id="S3.E7.m1.3.3.1.1.1.1.1.1.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.cmml"><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.2" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.2.cmml">S</mi><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.3.cmml">i</mi><mrow id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.cmml"><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.2" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.2.cmml">l</mi><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.3.cmml">o</mi><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1a" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.4" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.4.cmml">a</mi><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1b" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.5" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.5.cmml">d</mi></mrow></msubsup><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.1a" xref="S3.E7.m1.3.3.1.1.1.1.1.1.1.cmml">−</mo><msub id="S3.E7.m1.3.3.1.1.1.1.1.1.4" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.cmml"><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.4.2" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.2.cmml">s</mi><mrow id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.cmml"><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.2" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.2.cmml">i</mi><mo id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.1" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.1.cmml">⁢</mo><mi id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.3" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.3.cmml">j</mi></mrow></msub></mrow><mo id="S3.E7.m1.3.3.1.1.1.1.1.3" stretchy="false" xref="S3.E7.m1.3.3.1.1.1.1.2.1.cmml">|</mo></mrow></mrow></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="S3.E7.m1.3b"><apply id="S3.E7.m1.3.3.cmml" xref="S3.E7.m1.3.3"><eq id="S3.E7.m1.3.3.2.cmml" xref="S3.E7.m1.3.3.2"></eq><apply id="S3.E7.m1.3.3.3.cmml" xref="S3.E7.m1.3.3.3"><times id="S3.E7.m1.3.3.3.1.cmml" xref="S3.E7.m1.3.3.3.1"></times><ci id="S3.E7.m1.3.3.3.2.cmml" xref="S3.E7.m1.3.3.3.2">𝑒</ci><apply id="S3.E7.m1.3.3.3.3.cmml" xref="S3.E7.m1.3.3.3.3"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.3.3.1.cmml" xref="S3.E7.m1.3.3.3.3">subscript</csymbol><ci id="S3.E7.m1.3.3.3.3.2.cmml" xref="S3.E7.m1.3.3.3.3.2">𝑞</ci><apply id="S3.E7.m1.3.3.3.3.3.cmml" xref="S3.E7.m1.3.3.3.3.3"><times id="S3.E7.m1.3.3.3.3.3.1.cmml" xref="S3.E7.m1.3.3.3.3.3.1"></times><ci id="S3.E7.m1.3.3.3.3.3.2.cmml" xref="S3.E7.m1.3.3.3.3.3.2">𝑙</ci><ci id="S3.E7.m1.3.3.3.3.3.3.cmml" xref="S3.E7.m1.3.3.3.3.3.3">𝑜</ci><ci id="S3.E7.m1.3.3.3.3.3.4.cmml" xref="S3.E7.m1.3.3.3.3.3.4">𝑠</ci><ci id="S3.E7.m1.3.3.3.3.3.5.cmml" xref="S3.E7.m1.3.3.3.3.3.5">𝑠</ci></apply></apply></apply><apply id="S3.E7.m1.3.3.1.cmml" xref="S3.E7.m1.3.3.1"><apply id="S3.E7.m1.3.3.1.2.cmml" xref="S3.E7.m1.3.3.1.2"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.2.1.cmml" xref="S3.E7.m1.3.3.1.2">subscript</csymbol><sum id="S3.E7.m1.3.3.1.2.2.cmml" xref="S3.E7.m1.3.3.1.2.2"></sum><apply id="S3.E7.m1.2.2.2.cmml" xref="S3.E7.m1.2.2.2"><in id="S3.E7.m1.2.2.2.3.cmml" xref="S3.E7.m1.2.2.2.3"></in><ci id="S3.E7.m1.2.2.2.4.cmml" xref="S3.E7.m1.2.2.2.4">𝑆</ci><set id="S3.E7.m1.2.2.2.5.1.cmml" xref="S3.E7.m1.2.2.2.5.2"><ci id="S3.E7.m1.1.1.1.1.cmml" xref="S3.E7.m1.1.1.1.1">𝑃</ci><ci id="S3.E7.m1.2.2.2.2.cmml" xref="S3.E7.m1.2.2.2.2">𝑄</ci></set></apply></apply><apply id="S3.E7.m1.3.3.1.1.cmml" xref="S3.E7.m1.3.3.1.1"><apply id="S3.E7.m1.3.3.1.1.2.cmml" xref="S3.E7.m1.3.3.1.1.2"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.1.2.1.cmml" xref="S3.E7.m1.3.3.1.1.2">subscript</csymbol><sum id="S3.E7.m1.3.3.1.1.2.2.cmml" xref="S3.E7.m1.3.3.1.1.2.2"></sum><apply id="S3.E7.m1.3.3.1.1.2.3.cmml" xref="S3.E7.m1.3.3.1.1.2.3"><in id="S3.E7.m1.3.3.1.1.2.3.1.cmml" xref="S3.E7.m1.3.3.1.1.2.3.1"></in><ci id="S3.E7.m1.3.3.1.1.2.3.2.cmml" xref="S3.E7.m1.3.3.1.1.2.3.2">𝑖</ci><ci id="S3.E7.m1.3.3.1.1.2.3.3.cmml" xref="S3.E7.m1.3.3.1.1.2.3.3">𝑁</ci></apply></apply><apply id="S3.E7.m1.3.3.1.1.1.cmml" xref="S3.E7.m1.3.3.1.1.1"><apply id="S3.E7.m1.3.3.1.1.1.2.cmml" xref="S3.E7.m1.3.3.1.1.1.2"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.1.1.2.1.cmml" xref="S3.E7.m1.3.3.1.1.1.2">subscript</csymbol><sum id="S3.E7.m1.3.3.1.1.1.2.2.cmml" xref="S3.E7.m1.3.3.1.1.1.2.2"></sum><apply id="S3.E7.m1.3.3.1.1.1.2.3.cmml" xref="S3.E7.m1.3.3.1.1.1.2.3"><in id="S3.E7.m1.3.3.1.1.1.2.3.1.cmml" xref="S3.E7.m1.3.3.1.1.1.2.3.1"></in><apply id="S3.E7.m1.3.3.1.1.1.2.3.2.cmml" xref="S3.E7.m1.3.3.1.1.1.2.3.2"><times id="S3.E7.m1.3.3.1.1.1.2.3.2.1.cmml" xref="S3.E7.m1.3.3.1.1.1.2.3.2.1"></times><ci id="S3.E7.m1.3.3.1.1.1.2.3.2.2.cmml" xref="S3.E7.m1.3.3.1.1.1.2.3.2.2">𝑖</ci><ci id="S3.E7.m1.3.3.1.1.1.2.3.2.3.cmml" xref="S3.E7.m1.3.3.1.1.1.2.3.2.3">𝑗</ci></apply><ci id="S3.E7.m1.3.3.1.1.1.2.3.3.cmml" xref="S3.E7.m1.3.3.1.1.1.2.3.3">𝐸</ci></apply></apply><apply id="S3.E7.m1.3.3.1.1.1.1.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1"><abs id="S3.E7.m1.3.3.1.1.1.1.2.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.2"></abs><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1"><minus id="S3.E7.m1.3.3.1.1.1.1.1.1.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.1"></minus><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.1.1.1.1.1.2.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2">superscript</csymbol><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2">subscript</csymbol><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.2">𝑆</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.2.3">𝑖</ci></apply><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3"><times id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.1"></times><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.2">𝑔</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.3">𝑒</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.4.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.2.3.4">𝑛</ci></apply></apply><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.1.1.1.1.1.3.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3">superscript</csymbol><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3">subscript</csymbol><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.2">𝑆</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.2.3">𝑖</ci></apply><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3"><times id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.1"></times><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.2">𝑙</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.3">𝑜</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.4.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.4">𝑎</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.5.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.3.3.5">𝑑</ci></apply></apply><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.4.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4"><csymbol cd="ambiguous" id="S3.E7.m1.3.3.1.1.1.1.1.1.4.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4">subscript</csymbol><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.4.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.2">𝑠</ci><apply id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3"><times id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.1.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.1"></times><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.2.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.2">𝑖</ci><ci id="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.3.cmml" xref="S3.E7.m1.3.3.1.1.1.1.1.1.4.3.3">𝑗</ci></apply></apply></apply></apply></apply></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="S3.E7.m1.3c">eq_{loss}=\sum_{S\in\{P,Q\}}\sum_{i\in N}\sum_{ij\in E}|S_{i}^{gen}-S_{i}^{%
load}-s_{ij}|</annotation><annotation encoding="application/x-llamapun" id="S3.E7.m1.3d">italic_e italic_q start_POSTSUBSCRIPT italic_l italic_o italic_s italic_s end_POSTSUBSCRIPT = ∑ start_POSTSUBSCRIPT italic_S ∈ { italic_P , italic_Q } end_POSTSUBSCRIPT ∑ start_POSTSUBSCRIPT italic_i ∈ italic_N end_POSTSUBSCRIPT ∑ start_POSTSUBSCRIPT italic_i italic_j ∈ italic_E end_POSTSUBSCRIPT | italic_S start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_g italic_e italic_n end_POSTSUPERSCRIPT - italic_S start_POSTSUBSCRIPT italic_i end_POSTSUBSCRIPT start_POSTSUPERSCRIPT italic_l italic_o italic_a italic_d end_POSTSUPERSCRIPT - italic_s start_POSTSUBSCRIPT italic_i italic_j end_POSTSUBSCRIPT |</annotation></semantics></math></td>
<td class="ltx_eqn_cell ltx_eqn_center_padright"></td>
<td class="ltx_eqn_cell ltx_eqn_eqno ltx_align_middle ltx_align_right" rowspan="1"><span class="ltx_tag ltx_tag_equation ltx_align_right">(7)</span></td>
</tr></tbody>
</table>
<p class="ltx_p" id="S3.SS2.p1.2">This metric captures the power deficit at each node, adhering to the principle of energy conservation, and is commonly referred to as the system’s ”equality loss.” Notably, this value is always non-zero, even for state-of-the-art solvers like the MIPS solver, as solving the AC-OPF problem exactly is typically computationally challenging and infeasible for large systems.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_subsection" id="S3.SS3">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">3.3 </span>Experimental settings</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S3.SS3.p1">
<p class="ltx_p" id="S3.SS3.p1.1">All model experiments are conducted on the CPU nodes of the ETH Euler clusters&nbsp;<cite class="ltx_cite ltx_citemacro_cite">(2023) (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib8" title="">CSCS</a>)</cite>. Details regarding the hyperparameters used in these experiments and their selection process are in&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1.SS1" title="A.1 Hyperparameters ‣ Appendix A Appendix ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">A.1</span></a>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
</section>
<section class="ltx_section" id="S4">
<h2 class="ltx_title ltx_title_section">
<span class="ltx_tag ltx_tag_section">4 </span>Results</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S4.p1">
<p class="ltx_p" id="S4.p1.1">In this section, we evaluate the PINCO method of the various IEEE benchmark power systems. First, we assess its performance as a solver for a single demand scenario in Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.SS1" title="4.1 PINCO as a solver for a single loading condition ‣ 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">4.1</span></a>. Then, in Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.SS2" title="4.2 PINCO as universal function approximator on multiple loading conditions ‣ 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">4.2</span></a>, we test the method’s hybrid capability to generalize across multiple demands, demonstrating its role as a universal function approximator while simultaneously solving the optimization problem. Our approach consistently achieves solutions with zero inequality constraint violations, rendering the need for an inequality violation-based metric unnecessary.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<section class="ltx_subsection" id="S4.SS1">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">4.1 </span>PINCO as a solver for a single loading condition</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S4.SS1.p1">
<p class="ltx_p" id="S4.SS1.p1.1">We initially performed experiments on a single instance, using the default demand specified in IEEE benchmark cases. These tests aimed to evaluate the method’s potential as a viable alternative to traditional nonlinear optimization solvers. Specifically, they served as a proof of concept to assess whether the algorithm could produce solutions competitive with those generated by state-of-the-art solvers like MIPS, which was used as a reference benchmark.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_figure" id="S4.F3"><img alt="Refer to caption" class="ltx_graphics ltx_centering ltx_img_landscape" height="228" id="S4.F3.g1" src="https://arxiv.org/html/2410.04818v1/extracted/5889696/figures/results/image.png" width="439">
<figcaption class="ltx_caption ltx_centering"><span class="ltx_tag ltx_tag_figure">Figure 3: </span>Average differences between solutions from PINCO and the MIPS solver on a logarithmic scale. Phase angle (<math alttext="\theta" class="ltx_Math" display="inline" id="S4.F3.5.m1.1"><semantics id="S4.F3.5.m1.1b"><mi id="S4.F3.5.m1.1.1" xref="S4.F3.5.m1.1.1.cmml">θ</mi><annotation-xml encoding="MathML-Content" id="S4.F3.5.m1.1c"><ci id="S4.F3.5.m1.1.1.cmml" xref="S4.F3.5.m1.1.1">𝜃</ci></annotation-xml><annotation encoding="application/x-tex" id="S4.F3.5.m1.1d">\theta</annotation><annotation encoding="application/x-llamapun" id="S4.F3.5.m1.1e">italic_θ</annotation></semantics></math>) and voltage magnitude (<math alttext="V" class="ltx_Math" display="inline" id="S4.F3.6.m2.1"><semantics id="S4.F3.6.m2.1b"><mi id="S4.F3.6.m2.1.1" xref="S4.F3.6.m2.1.1.cmml">V</mi><annotation-xml encoding="MathML-Content" id="S4.F3.6.m2.1c"><ci id="S4.F3.6.m2.1.1.cmml" xref="S4.F3.6.m2.1.1">𝑉</ci></annotation-xml><annotation encoding="application/x-tex" id="S4.F3.6.m2.1d">V</annotation><annotation encoding="application/x-llamapun" id="S4.F3.6.m2.1e">italic_V</annotation></semantics></math>) differences are averaged across all nodes and normalized by their maximum values. Active (<math alttext="P_{g}" class="ltx_Math" display="inline" id="S4.F3.7.m3.1"><semantics id="S4.F3.7.m3.1b"><msub id="S4.F3.7.m3.1.1" xref="S4.F3.7.m3.1.1.cmml"><mi id="S4.F3.7.m3.1.1.2" xref="S4.F3.7.m3.1.1.2.cmml">P</mi><mi id="S4.F3.7.m3.1.1.3" xref="S4.F3.7.m3.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="S4.F3.7.m3.1c"><apply id="S4.F3.7.m3.1.1.cmml" xref="S4.F3.7.m3.1.1"><csymbol cd="ambiguous" id="S4.F3.7.m3.1.1.1.cmml" xref="S4.F3.7.m3.1.1">subscript</csymbol><ci id="S4.F3.7.m3.1.1.2.cmml" xref="S4.F3.7.m3.1.1.2">𝑃</ci><ci id="S4.F3.7.m3.1.1.3.cmml" xref="S4.F3.7.m3.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S4.F3.7.m3.1d">P_{g}</annotation><annotation encoding="application/x-llamapun" id="S4.F3.7.m3.1e">italic_P start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math>) and reactive power (<math alttext="Q_{g}" class="ltx_Math" display="inline" id="S4.F3.8.m4.1"><semantics id="S4.F3.8.m4.1b"><msub id="S4.F3.8.m4.1.1" xref="S4.F3.8.m4.1.1.cmml"><mi id="S4.F3.8.m4.1.1.2" xref="S4.F3.8.m4.1.1.2.cmml">Q</mi><mi id="S4.F3.8.m4.1.1.3" xref="S4.F3.8.m4.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="S4.F3.8.m4.1c"><apply id="S4.F3.8.m4.1.1.cmml" xref="S4.F3.8.m4.1.1"><csymbol cd="ambiguous" id="S4.F3.8.m4.1.1.1.cmml" xref="S4.F3.8.m4.1.1">subscript</csymbol><ci id="S4.F3.8.m4.1.1.2.cmml" xref="S4.F3.8.m4.1.1.2">𝑄</ci><ci id="S4.F3.8.m4.1.1.3.cmml" xref="S4.F3.8.m4.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S4.F3.8.m4.1d">Q_{g}</annotation><annotation encoding="application/x-llamapun" id="S4.F3.8.m4.1e">italic_Q start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math>) differences are averaged at generator buses and normalized by total demand.</figcaption>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S4.SS1.p2">
<p class="ltx_p" id="S4.SS1.p2.6">Figure&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.F3" title="Figure 3 ‣ 4.1 PINCO as a solver for a single loading condition ‣ 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">3</span></a> presents the average differences between the solutions obtained by PINCO and the MIPS solver, displayed on a logarithmic scale. The absolute differences in phase angle (<math alttext="\theta" class="ltx_Math" display="inline" id="S4.SS1.p2.1.m1.1"><semantics id="S4.SS1.p2.1.m1.1a"><mi id="S4.SS1.p2.1.m1.1.1" xref="S4.SS1.p2.1.m1.1.1.cmml">θ</mi><annotation-xml encoding="MathML-Content" id="S4.SS1.p2.1.m1.1b"><ci id="S4.SS1.p2.1.m1.1.1.cmml" xref="S4.SS1.p2.1.m1.1.1">𝜃</ci></annotation-xml><annotation encoding="application/x-tex" id="S4.SS1.p2.1.m1.1c">\theta</annotation><annotation encoding="application/x-llamapun" id="S4.SS1.p2.1.m1.1d">italic_θ</annotation></semantics></math>) and voltage magnitude (<math alttext="V" class="ltx_Math" display="inline" id="S4.SS1.p2.2.m2.1"><semantics id="S4.SS1.p2.2.m2.1a"><mi id="S4.SS1.p2.2.m2.1.1" xref="S4.SS1.p2.2.m2.1.1.cmml">V</mi><annotation-xml encoding="MathML-Content" id="S4.SS1.p2.2.m2.1b"><ci id="S4.SS1.p2.2.m2.1.1.cmml" xref="S4.SS1.p2.2.m2.1.1">𝑉</ci></annotation-xml><annotation encoding="application/x-tex" id="S4.SS1.p2.2.m2.1c">V</annotation><annotation encoding="application/x-llamapun" id="S4.SS1.p2.2.m2.1d">italic_V</annotation></semantics></math>) are averaged across all nodes and divided over the maximum <math alttext="V" class="ltx_Math" display="inline" id="S4.SS1.p2.3.m3.1"><semantics id="S4.SS1.p2.3.m3.1a"><mi id="S4.SS1.p2.3.m3.1.1" xref="S4.SS1.p2.3.m3.1.1.cmml">V</mi><annotation-xml encoding="MathML-Content" id="S4.SS1.p2.3.m3.1b"><ci id="S4.SS1.p2.3.m3.1.1.cmml" xref="S4.SS1.p2.3.m3.1.1">𝑉</ci></annotation-xml><annotation encoding="application/x-tex" id="S4.SS1.p2.3.m3.1c">V</annotation><annotation encoding="application/x-llamapun" id="S4.SS1.p2.3.m3.1d">italic_V</annotation></semantics></math> and <math alttext="\theta" class="ltx_Math" display="inline" id="S4.SS1.p2.4.m4.1"><semantics id="S4.SS1.p2.4.m4.1a"><mi id="S4.SS1.p2.4.m4.1.1" xref="S4.SS1.p2.4.m4.1.1.cmml">θ</mi><annotation-xml encoding="MathML-Content" id="S4.SS1.p2.4.m4.1b"><ci id="S4.SS1.p2.4.m4.1.1.cmml" xref="S4.SS1.p2.4.m4.1.1">𝜃</ci></annotation-xml><annotation encoding="application/x-tex" id="S4.SS1.p2.4.m4.1c">\theta</annotation><annotation encoding="application/x-llamapun" id="S4.SS1.p2.4.m4.1d">italic_θ</annotation></semantics></math> values. The absolute differences in active and reactive power (<math alttext="P_{g}" class="ltx_Math" display="inline" id="S4.SS1.p2.5.m5.1"><semantics id="S4.SS1.p2.5.m5.1a"><msub id="S4.SS1.p2.5.m5.1.1" xref="S4.SS1.p2.5.m5.1.1.cmml"><mi id="S4.SS1.p2.5.m5.1.1.2" xref="S4.SS1.p2.5.m5.1.1.2.cmml">P</mi><mi id="S4.SS1.p2.5.m5.1.1.3" xref="S4.SS1.p2.5.m5.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="S4.SS1.p2.5.m5.1b"><apply id="S4.SS1.p2.5.m5.1.1.cmml" xref="S4.SS1.p2.5.m5.1.1"><csymbol cd="ambiguous" id="S4.SS1.p2.5.m5.1.1.1.cmml" xref="S4.SS1.p2.5.m5.1.1">subscript</csymbol><ci id="S4.SS1.p2.5.m5.1.1.2.cmml" xref="S4.SS1.p2.5.m5.1.1.2">𝑃</ci><ci id="S4.SS1.p2.5.m5.1.1.3.cmml" xref="S4.SS1.p2.5.m5.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S4.SS1.p2.5.m5.1c">P_{g}</annotation><annotation encoding="application/x-llamapun" id="S4.SS1.p2.5.m5.1d">italic_P start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math> and <math alttext="Q_{g}" class="ltx_Math" display="inline" id="S4.SS1.p2.6.m6.1"><semantics id="S4.SS1.p2.6.m6.1a"><msub id="S4.SS1.p2.6.m6.1.1" xref="S4.SS1.p2.6.m6.1.1.cmml"><mi id="S4.SS1.p2.6.m6.1.1.2" xref="S4.SS1.p2.6.m6.1.1.2.cmml">Q</mi><mi id="S4.SS1.p2.6.m6.1.1.3" xref="S4.SS1.p2.6.m6.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="S4.SS1.p2.6.m6.1b"><apply id="S4.SS1.p2.6.m6.1.1.cmml" xref="S4.SS1.p2.6.m6.1.1"><csymbol cd="ambiguous" id="S4.SS1.p2.6.m6.1.1.1.cmml" xref="S4.SS1.p2.6.m6.1.1">subscript</csymbol><ci id="S4.SS1.p2.6.m6.1.1.2.cmml" xref="S4.SS1.p2.6.m6.1.1.2">𝑄</ci><ci id="S4.SS1.p2.6.m6.1.1.3.cmml" xref="S4.SS1.p2.6.m6.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="S4.SS1.p2.6.m6.1c">Q_{g}</annotation><annotation encoding="application/x-llamapun" id="S4.SS1.p2.6.m6.1d">italic_Q start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math>) are averaged only at buses with generators and normalized over the total active and reactive demand. It is important to note that in the case of IEEE118, there is no reference node, i.e. slack bus, which allows for arbitrary shifts in phase angle between the model and solver. As a result, phase angle comparisons for this case were omitted. While the MIPS solver and our solution may differ, this does not imply that either is incorrect.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_table" id="S4.T1">
<figcaption class="ltx_caption"><span class="ltx_tag ltx_tag_table">Table 1: </span>Test results for single input demand profile using the custom evaluation metrics as defined in section 3.2.</figcaption>
<div class="ltx_inline-block ltx_transformed_outer" id="S4.T1.1" style="width:397.5pt;height:82.1pt;vertical-align:-0.9pt;"><span class="ltx_transformed_inner" style="transform:translate(-21.7pt,4.4pt) scale(0.901751142680954,0.901751142680954) ;">
<table class="ltx_tabular ltx_guessed_headers ltx_align_middle" id="S4.T1.1.1">
<thead class="ltx_thead">
<tr class="ltx_tr" id="S4.T1.1.1.1.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_column ltx_th_row ltx_border_t" id="S4.T1.1.1.1.1.1"><span class="ltx_text ltx_font_bold" id="S4.T1.1.1.1.1.1.1">Power Grid</span></th>
<th class="ltx_td ltx_align_center ltx_th ltx_th_column ltx_border_t" id="S4.T1.1.1.1.1.2"><span class="ltx_text ltx_font_bold" id="S4.T1.1.1.1.1.2.1">PINCO Equality Loss [MW]</span></th>
<th class="ltx_td ltx_align_center ltx_th ltx_th_column ltx_border_t" id="S4.T1.1.1.1.1.3"><span class="ltx_text ltx_font_bold" id="S4.T1.1.1.1.1.3.1">MIPS Equality Loss [MW]</span></th>
<th class="ltx_td ltx_align_center ltx_th ltx_th_column ltx_border_t" id="S4.T1.1.1.1.1.4"><span class="ltx_text ltx_font_bold" id="S4.T1.1.1.1.1.4.1">Rel Cost Difference [%]</span></th>
</tr>
</thead>
<tbody class="ltx_tbody">
<tr class="ltx_tr" id="S4.T1.1.1.2.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_t" id="S4.T1.1.1.2.1.1">IEEE9</th>
<td class="ltx_td ltx_align_center ltx_border_t" id="S4.T1.1.1.2.1.2">0.003</td>
<td class="ltx_td ltx_align_center ltx_border_t" id="S4.T1.1.1.2.1.3">0.002</td>
<td class="ltx_td ltx_align_center ltx_border_t" id="S4.T1.1.1.2.1.4">1.10</td>
</tr>
<tr class="ltx_tr" id="S4.T1.1.1.3.2">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="S4.T1.1.1.3.2.1">IEEE24</th>
<td class="ltx_td ltx_align_center" id="S4.T1.1.1.3.2.2">0.040</td>
<td class="ltx_td ltx_align_center" id="S4.T1.1.1.3.2.3">6.500</td>
<td class="ltx_td ltx_align_center" id="S4.T1.1.1.3.2.4">0.63</td>
</tr>
<tr class="ltx_tr" id="S4.T1.1.1.4.3">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="S4.T1.1.1.4.3.1">IEEE30</th>
<td class="ltx_td ltx_align_center" id="S4.T1.1.1.4.3.2">0.018</td>
<td class="ltx_td ltx_align_center" id="S4.T1.1.1.4.3.3">0.015</td>
<td class="ltx_td ltx_align_center" id="S4.T1.1.1.4.3.4">4.90</td>
</tr>
<tr class="ltx_tr" id="S4.T1.1.1.5.4">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_b" id="S4.T1.1.1.5.4.1">IEEE118</th>
<td class="ltx_td ltx_align_center ltx_border_b" id="S4.T1.1.1.5.4.2">0.067</td>
<td class="ltx_td ltx_align_center ltx_border_b" id="S4.T1.1.1.5.4.3">20.000</td>
<td class="ltx_td ltx_align_center ltx_border_b" id="S4.T1.1.1.5.4.4">1.20</td>
</tr>
</tbody>
</table>
</span></div>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S4.SS1.p3">
<p class="ltx_p" id="S4.SS1.p3.1">efta&nbsp;:singleres provides a more comprehensive comparison by presenting the equality losses for both methods, with our model’s results listed under ’PINCO equality loss’ and the MIPS results under ’MIPS equality loss.’ In all cases, the cost differences are positive, indicating that our method consistently yields solutions that are slightly more expensive than MIPS.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S4.SS1.p4">
<p class="ltx_p" id="S4.SS1.p4.1">For the simpler IEEE9 and IEEE30 cases, the model is able to produce solutions with similar equality losses and costs, meaning it finds physically feasible solutions, though they may be suboptimal in terms of cost. In the more complex IEEE24 and IEEE118 cases, it is noteworthy that the equality loss for MIPS is unexpectedly high. This highlights a key challenge in non-convex optimization: the solution is heavily influenced by the objective function’s formulation. The MIPS solver tends to focus on minimizing costs, even if that results in higher equality losses, especially when navigating a complex solution space. Conversely, our method prioritizes respecting equality constraints and finds solutions that are physically more accurate, while slightly more costly, i.e., 0.6% for IEEE24 and 1.2% for IEEE118.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_subsection" id="S4.SS2">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">4.2 </span>PINCO as universal function approximator on multiple loading conditions</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S4.SS2.p1">
<p class="ltx_p" id="S4.SS2.p1.1">After evaluating PINCO’s performance as a solver, we proceeded to test its ability to function as a universal function approximator, capable of generalizing to unseen demand conditions while solving the problem directly without the need for labeled data.
For a given reference loading condition, the active and reactive power demands are sampled from a uniform distribution around 90% and 110% of their reference values. For each experiment, we generate 500 input demand samples. Therefore, the dataset for multiple loading conditions consists of <span class="ltx_text ltx_font_italic" id="S4.SS2.p1.1.1">W</span> attributed graphs, denoted as <math alttext="\mathcal{G}={G_{1},G_{2},\ldots,G_{W}}" class="ltx_Math" display="inline" id="S4.SS2.p1.1.m1.4"><semantics id="S4.SS2.p1.1.m1.4a"><mrow id="S4.SS2.p1.1.m1.4.4" xref="S4.SS2.p1.1.m1.4.4.cmml"><mi class="ltx_font_mathcaligraphic" id="S4.SS2.p1.1.m1.4.4.5" xref="S4.SS2.p1.1.m1.4.4.5.cmml">𝒢</mi><mo id="S4.SS2.p1.1.m1.4.4.4" xref="S4.SS2.p1.1.m1.4.4.4.cmml">=</mo><mrow id="S4.SS2.p1.1.m1.4.4.3.3" xref="S4.SS2.p1.1.m1.4.4.3.4.cmml"><msub id="S4.SS2.p1.1.m1.2.2.1.1.1" xref="S4.SS2.p1.1.m1.2.2.1.1.1.cmml"><mi id="S4.SS2.p1.1.m1.2.2.1.1.1.2" xref="S4.SS2.p1.1.m1.2.2.1.1.1.2.cmml">G</mi><mn id="S4.SS2.p1.1.m1.2.2.1.1.1.3" xref="S4.SS2.p1.1.m1.2.2.1.1.1.3.cmml">1</mn></msub><mo id="S4.SS2.p1.1.m1.4.4.3.3.4" xref="S4.SS2.p1.1.m1.4.4.3.4.cmml">,</mo><msub id="S4.SS2.p1.1.m1.3.3.2.2.2" xref="S4.SS2.p1.1.m1.3.3.2.2.2.cmml"><mi id="S4.SS2.p1.1.m1.3.3.2.2.2.2" xref="S4.SS2.p1.1.m1.3.3.2.2.2.2.cmml">G</mi><mn id="S4.SS2.p1.1.m1.3.3.2.2.2.3" xref="S4.SS2.p1.1.m1.3.3.2.2.2.3.cmml">2</mn></msub><mo id="S4.SS2.p1.1.m1.4.4.3.3.5" xref="S4.SS2.p1.1.m1.4.4.3.4.cmml">,</mo><mi id="S4.SS2.p1.1.m1.1.1" mathvariant="normal" xref="S4.SS2.p1.1.m1.1.1.cmml">…</mi><mo id="S4.SS2.p1.1.m1.4.4.3.3.6" xref="S4.SS2.p1.1.m1.4.4.3.4.cmml">,</mo><msub id="S4.SS2.p1.1.m1.4.4.3.3.3" xref="S4.SS2.p1.1.m1.4.4.3.3.3.cmml"><mi id="S4.SS2.p1.1.m1.4.4.3.3.3.2" xref="S4.SS2.p1.1.m1.4.4.3.3.3.2.cmml">G</mi><mi id="S4.SS2.p1.1.m1.4.4.3.3.3.3" xref="S4.SS2.p1.1.m1.4.4.3.3.3.3.cmml">W</mi></msub></mrow></mrow><annotation-xml encoding="MathML-Content" id="S4.SS2.p1.1.m1.4b"><apply id="S4.SS2.p1.1.m1.4.4.cmml" xref="S4.SS2.p1.1.m1.4.4"><eq id="S4.SS2.p1.1.m1.4.4.4.cmml" xref="S4.SS2.p1.1.m1.4.4.4"></eq><ci id="S4.SS2.p1.1.m1.4.4.5.cmml" xref="S4.SS2.p1.1.m1.4.4.5">𝒢</ci><list id="S4.SS2.p1.1.m1.4.4.3.4.cmml" xref="S4.SS2.p1.1.m1.4.4.3.3"><apply id="S4.SS2.p1.1.m1.2.2.1.1.1.cmml" xref="S4.SS2.p1.1.m1.2.2.1.1.1"><csymbol cd="ambiguous" id="S4.SS2.p1.1.m1.2.2.1.1.1.1.cmml" xref="S4.SS2.p1.1.m1.2.2.1.1.1">subscript</csymbol><ci id="S4.SS2.p1.1.m1.2.2.1.1.1.2.cmml" xref="S4.SS2.p1.1.m1.2.2.1.1.1.2">𝐺</ci><cn id="S4.SS2.p1.1.m1.2.2.1.1.1.3.cmml" type="integer" xref="S4.SS2.p1.1.m1.2.2.1.1.1.3">1</cn></apply><apply id="S4.SS2.p1.1.m1.3.3.2.2.2.cmml" xref="S4.SS2.p1.1.m1.3.3.2.2.2"><csymbol cd="ambiguous" id="S4.SS2.p1.1.m1.3.3.2.2.2.1.cmml" xref="S4.SS2.p1.1.m1.3.3.2.2.2">subscript</csymbol><ci id="S4.SS2.p1.1.m1.3.3.2.2.2.2.cmml" xref="S4.SS2.p1.1.m1.3.3.2.2.2.2">𝐺</ci><cn id="S4.SS2.p1.1.m1.3.3.2.2.2.3.cmml" type="integer" xref="S4.SS2.p1.1.m1.3.3.2.2.2.3">2</cn></apply><ci id="S4.SS2.p1.1.m1.1.1.cmml" xref="S4.SS2.p1.1.m1.1.1">…</ci><apply id="S4.SS2.p1.1.m1.4.4.3.3.3.cmml" xref="S4.SS2.p1.1.m1.4.4.3.3.3"><csymbol cd="ambiguous" id="S4.SS2.p1.1.m1.4.4.3.3.3.1.cmml" xref="S4.SS2.p1.1.m1.4.4.3.3.3">subscript</csymbol><ci id="S4.SS2.p1.1.m1.4.4.3.3.3.2.cmml" xref="S4.SS2.p1.1.m1.4.4.3.3.3.2">𝐺</ci><ci id="S4.SS2.p1.1.m1.4.4.3.3.3.3.cmml" xref="S4.SS2.p1.1.m1.4.4.3.3.3.3">𝑊</ci></apply></list></apply></annotation-xml><annotation encoding="application/x-tex" id="S4.SS2.p1.1.m1.4c">\mathcal{G}={G_{1},G_{2},\ldots,G_{W}}</annotation><annotation encoding="application/x-llamapun" id="S4.SS2.p1.1.m1.4d">caligraphic_G = italic_G start_POSTSUBSCRIPT 1 end_POSTSUBSCRIPT , italic_G start_POSTSUBSCRIPT 2 end_POSTSUBSCRIPT , … , italic_G start_POSTSUBSCRIPT italic_W end_POSTSUBSCRIPT</annotation></semantics></math>, with each graph representing a different power grid loading condition. For all cases, the training, validation, and test datasets were created from a common set of generated inputs, which were then split respectively into 80%, 10%, and 10%. To evaluate PINCO’s generalization capability in addressing the AC-OPF under unseen loading conditions, we assess its performance on the test set and compare the results with those obtained from MIPS, utilizing the metrics detailed in Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S3.SS2" title="3.2 Evaluation metrics ‣ 3 Experiments on the IEEE benchmarks ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">3.2</span></a>.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_table" id="S4.T2">
<figcaption class="ltx_caption"><span class="ltx_tag ltx_tag_table">Table 2: </span>Results for multiple loading conditions on the test set.</figcaption>
<div class="ltx_inline-block ltx_align_center ltx_transformed_outer" id="S4.T2.1" style="width:318.0pt;height:68.5pt;vertical-align:-0.8pt;"><span class="ltx_transformed_inner" style="transform:translate(-52.4pt,11.2pt) scale(0.751968556641493,0.751968556641493) ;">
<table class="ltx_tabular ltx_guessed_headers ltx_align_middle" id="S4.T2.1.1">
<thead class="ltx_thead">
<tr class="ltx_tr" id="S4.T2.1.1.1.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_column ltx_th_row ltx_border_t" id="S4.T2.1.1.1.1.1"><span class="ltx_text ltx_font_bold" id="S4.T2.1.1.1.1.1.1">Power Grid</span></th>
<th class="ltx_td ltx_align_center ltx_th ltx_th_column ltx_border_t" id="S4.T2.1.1.1.1.2"><span class="ltx_text ltx_font_bold" id="S4.T2.1.1.1.1.2.1">PINCO Equality Loss [MW]</span></th>
<th class="ltx_td ltx_align_center ltx_th ltx_th_column ltx_border_t" id="S4.T2.1.1.1.1.3"><span class="ltx_text ltx_font_bold" id="S4.T2.1.1.1.1.3.1">MIPS Equality Loss [MW]</span></th>
<th class="ltx_td ltx_align_center ltx_th ltx_th_column ltx_border_t" id="S4.T2.1.1.1.1.4"><span class="ltx_text ltx_font_bold" id="S4.T2.1.1.1.1.4.1">Cost Difference [%]</span></th>
</tr>
</thead>
<tbody class="ltx_tbody">
<tr class="ltx_tr" id="S4.T2.1.1.2.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_t" id="S4.T2.1.1.2.1.1">IEEE9</th>
<td class="ltx_td ltx_align_center ltx_border_t" id="S4.T2.1.1.2.1.2">0.030</td>
<td class="ltx_td ltx_align_center ltx_border_t" id="S4.T2.1.1.2.1.3">0.001</td>
<td class="ltx_td ltx_align_center ltx_border_t" id="S4.T2.1.1.2.1.4">0.010</td>
</tr>
<tr class="ltx_tr" id="S4.T2.1.1.3.2">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="S4.T2.1.1.3.2.1">IEEE24</th>
<td class="ltx_td ltx_align_center" id="S4.T2.1.1.3.2.2">4.300</td>
<td class="ltx_td ltx_align_center" id="S4.T2.1.1.3.2.3">6.500</td>
<td class="ltx_td ltx_align_center" id="S4.T2.1.1.3.2.4">0.880</td>
</tr>
<tr class="ltx_tr" id="S4.T2.1.1.4.3">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="S4.T2.1.1.4.3.1">IEEE30</th>
<td class="ltx_td ltx_align_center" id="S4.T2.1.1.4.3.2">0.690</td>
<td class="ltx_td ltx_align_center" id="S4.T2.1.1.4.3.3">0.020</td>
<td class="ltx_td ltx_align_center" id="S4.T2.1.1.4.3.4">0.800</td>
</tr>
<tr class="ltx_tr" id="S4.T2.1.1.5.4">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_b" id="S4.T2.1.1.5.4.1">IEEE118</th>
<td class="ltx_td ltx_align_center ltx_border_b" id="S4.T2.1.1.5.4.2">16.000</td>
<td class="ltx_td ltx_align_center ltx_border_b" id="S4.T2.1.1.5.4.3">20.000</td>
<td class="ltx_td ltx_align_center ltx_border_b" id="S4.T2.1.1.5.4.4">1.100</td>
</tr>
</tbody>
</table>
</span></div>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para" id="S4.SS2.p2">
<p class="ltx_p" id="S4.SS2.p2.1">Table&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.T2" title="Table 2 ‣ 4.2 PINCO as universal function approximator on multiple loading conditions ‣ 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">2</span></a> shows that our method produces solutions that are comparable to those of the MIPS solver. While the equality loss is higher by an order of magnitude for simpler cases like IEEE9 and IEEE30, PINCO achieves better equality losses for the more complex IEEE24 and IEEE118 cases, as seen also in the previous Section&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.SS1" title="4.1 PINCO as a solver for a single loading condition ‣ 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">4.1</span></a>. Across all test cases, the model’s solutions exhibit only around a 0.8% increase in cost compared to the solver’s solution. Moreover, even in instances where PINCO underperforms, it offers a valuable trade-off due to its significant improvements in inference times (see Figure&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#S4.F4" title="Figure 4 ‣ 4.2 PINCO as universal function approximator on multiple loading conditions ‣ 4 Results ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">4</span></a>), which were obtained using the same setup. Our method in the inference phase is two orders of magnitude faster than MIPS.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_figure" id="S4.F4"><img alt="Refer to caption" class="ltx_graphics ltx_centering ltx_img_landscape" height="216" id="S4.F4.g1" src="https://arxiv.org/html/2410.04818v1/extracted/5889696/figures/results/inference_times_3.png" width="439">
<figcaption class="ltx_caption ltx_centering"><span class="ltx_tag ltx_tag_figure">Figure 4: </span>MIPS and PINCO inference times in logarithmic scale, tested using the same conditions on the same device <cite class="ltx_cite ltx_citemacro_cite">(2023) (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib8" title="">CSCS</a>)</cite>.</figcaption>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</section>
</section>
<section class="ltx_section" id="S5">
<h2 class="ltx_title ltx_title_section">
<span class="ltx_tag ltx_tag_section">5 </span>Limitations</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S5.p1">
<p class="ltx_p" id="S5.p1.1">Despite its strengths, the PINCO method exhibits some limitations. While inference is highly efficient, training the model remains computationally expensive, which can be a barrier to broader application. Depending on the grid size, the training can last from 10 to 24 hours. Additionally, when the model is trained on multiple demand scenarios, its ability to respect equality constraints requires further refinement to improve overall performance.
Another challenge is hyperparameter tuning. While we achieved results with minimal tuning (refer to&nbsp;<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1.SS1" title="A.1 Hyperparameters ‣ Appendix A Appendix ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">A.1</span></a>), the impact of hyperparameters warrants further investigation. Addressing these limitations will be crucial in fully leveraging the potential of PINCO for power grid optimization tasks.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_section" id="S6">
<h2 class="ltx_title ltx_title_section">
<span class="ltx_tag ltx_tag_section">6 </span>Conclusions</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="S6.p1">
<p class="ltx_p" id="S6.p1.1">In this study, we develop a physics-informed graph neural network-based method, namely PINCO. We evaluate the performance of the PINCO method to solve an optimization problem with hard constraints, i.e., the AC-OPF. We assessed its capability as a solver for a single-demand scenario and observed that it generalizes well to multiple demands. Thus, showcasing its role as a universal function approximator that solves optimization problems.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S6.p2">
<p class="ltx_p" id="S6.p2.1">The method is tested on multiple IEEE benchmark systems, representing different grid topologies and sizes, with a focus on grids containing multiple generators. Across all tests, the PINCO demonstrates zero inequality constraint violations, highlighting its effectiveness in handling hard constraints. When applied as a solver, the PINCO provides solutions comparable to traditional solvers for the IEEE 9-bus and IEEE 30-bus systems. Moreover, it outperforms traditional solvers in reducing equality constraint violations for the more complex IEEE 24-bus and IEEE 118-bus systems, though this comes at a marginal cost increase of only 0.6% and 1.2%, respectively.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<div class="ltx_para ltx_noindent" id="S6.p3">
<p class="ltx_p" id="S6.p3.1">In scenarios where the PINCO is tested on multiple demands, its generalization performance for unseen loading conditions shows a slight deterioration in the equality constraint violations, while the associated costs remain comparable to traditional methods. However, the method’s computational advantage in the inference phase, being two orders of magnitude faster than traditional solvers, makes it a highly competitive alternative. Future work will focus on scaling the method to larger grids with more realistic loading conditions and addressing the N-1 AC-OPF problem in an unsupervised manner.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
<section class="ltx_bibliography" id="bib">
<h2 class="ltx_title ltx_title_bibliography">References</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<ul class="ltx_biblist">
<li class="ltx_bibitem" id="bib.bib1">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Azizian &amp; Lelarge (2020)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Waiss Azizian and Marc Lelarge.

</span>
<span class="ltx_bibblock">Expressive power of invariant and equivariant graph neural networks.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib1.1.1">arXiv preprint arXiv:2006.15646</em>, 2020.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib2">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Baker (2020)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Kyri Baker.

</span>
<span class="ltx_bibblock">Solutions of dc opf are never ac feasible, 2020.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://arxiv.org/abs/1912.00319" title="">https://arxiv.org/abs/1912.00319</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib3">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Cai et&nbsp;al. (2021a)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Shengze Cai, Zhiping Mao, Zhicheng Wang, Minglang Yin, and George&nbsp;Em Karniadakis.

</span>
<span class="ltx_bibblock">Physics-informed neural networks (pinns) for fluid mechanics: A review.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib3.1.1">Acta Mechanica Sinica</em>, 37(12):1727–1738, 2021a.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib4">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Cai et&nbsp;al. (2021b)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Shengze Cai, Zhicheng Wang, Sifan Wang, Paris Perdikaris, and George&nbsp;Em Karniadakis.

</span>
<span class="ltx_bibblock">Physics-informed neural networks for heat transfer problems.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib4.1.1">Journal of Heat Transfer</em>, 143(6):060801, 2021b.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib5">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Capitanescu et&nbsp;al. (2011)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
F.&nbsp;Capitanescu, J.L. Martinez&nbsp;Ramos, P.&nbsp;Panciatici, D.&nbsp;Kirschen, A.&nbsp;Marano&nbsp;Marcolini, L.&nbsp;Platbrood, and L.&nbsp;Wehenkel.

</span>
<span class="ltx_bibblock">State-of-the-art, challenges, and future trends in security constrained optimal power flow.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib5.1.1">Electric Power Systems Research</em>, 81(8):1731–1741, August 2011.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1016/j.epsr.2011.04.003</span>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib6">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Chen et&nbsp;al. (2022)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Kejun Chen, Shourya Bose, and Yu&nbsp;Zhang.

</span>
<span class="ltx_bibblock">Unsupervised deep learning for ac optimal power flow via lagrangian duality, 2022.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://arxiv.org/abs/2212.03977" title="">https://arxiv.org/abs/2212.03977</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib7">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Christie (1993)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Rich Christie.

</span>
<span class="ltx_bibblock">University of washington power systems test case archive: Ieee 30-bus power flow test case.

</span>
<span class="ltx_bibblock"><a class="ltx_ref ltx_url ltx_font_typewriter" href="http://labs.ece.uw.edu/pstca/pf30/pg_tca30bus.htm" title="">http://labs.ece.uw.edu/pstca/pf30/pg_tca30bus.htm</a>, 1993.

</span>
<span class="ltx_bibblock">Accessed: 2024-09-22.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib8">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">(8)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Swiss National Supercomputing&nbsp;Centre (CSCS).

</span>
<span class="ltx_bibblock">Euler wiki.

</span>
<span class="ltx_bibblock"><a class="ltx_ref ltx_url ltx_font_typewriter" href="https://scicomp.ethz.ch/wiki/Euler" title="">https://scicomp.ethz.ch/wiki/Euler</a>, 2023.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib9">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">De&nbsp;Ryck et&nbsp;al. (2024)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Tim De&nbsp;Ryck, Siddhartha Mishra, and Roberto Molinaro.

</span>
<span class="ltx_bibblock">wpinns: Weak physics informed neural networks for approximating entropy solutions of hyperbolic conservation laws.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib9.1.1">SIAM Journal on Numerical Analysis</em>, 62(2):811–841, 2024.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib10">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Donon et&nbsp;al. (2020)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Balthazar Donon, Rémy Clément, Benjamin Donnot, Antoine Marot, Isabelle Guyon, and Marc Schoenauer.

</span>
<span class="ltx_bibblock">Neural networks for power flow: Graph neural solver.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib10.1.1">Electric Power Systems Research</em>, 189:106547, 2020.

</span>
<span class="ltx_bibblock">ISSN 0378-7796.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">https://doi.org/10.1016/j.epsr.2020.106547</span>.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://www.sciencedirect.com/science/article/pii/S0378779620303515" title="">https://www.sciencedirect.com/science/article/pii/S0378779620303515</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib11">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">D’Inverno et&nbsp;al. (2024)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Giuseppe&nbsp;Alessio D’Inverno, Monica Bianchini, Maria&nbsp;Lucia Sampoli, and Franco Scarselli.

</span>
<span class="ltx_bibblock">On the approximation capability of gnns in node classification/regression tasks.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib11.1.1">Soft Computing</em>, 28(13):8527–8547, 2024.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib12">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Eshkofti &amp; Hosseini (2023)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Katayoun Eshkofti and Seyed&nbsp;Mahmoud Hosseini.

</span>
<span class="ltx_bibblock">A gradient-enhanced physics-informed neural network (gpinn) scheme for the coupled non-fickian/non-fourierian diffusion-thermoelasticity analysis: A novel gpinn structure.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib12.1.1">Engineering Applications of Artificial Intelligence</em>, 126, 2023.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib13">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Gilmer et&nbsp;al. (2017)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Justin Gilmer, Samuel&nbsp;S Schoenholz, Patrick&nbsp;F Riley, Oriol Vinyals, and George&nbsp;E Dahl.

</span>
<span class="ltx_bibblock">Neural message passing for quantum chemistry.

</span>
<span class="ltx_bibblock">In <em class="ltx_emph ltx_font_italic" id="bib.bib13.1.1">International conference on machine learning</em>, pp.&nbsp; 1263–1272. PMLR, 2017.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib14">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Huang &amp; Wang (2023)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Bin Huang and Jianhui Wang.

</span>
<span class="ltx_bibblock">Applications of physics-informed neural networks in power systems - a review.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib14.1.1">IEEE Transactions on Power Systems</em>, 38(1):572–588, 2023.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1109/TPWRS.2022.3162473</span>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib15">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Huang et&nbsp;al. (2024)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Wanjun Huang, Minghua Chen, and Steven&nbsp;H. Low.

</span>
<span class="ltx_bibblock">Unsupervised learning for solving ac optimal power flows: Design, analysis, and experiment.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib15.1.1">IEEE Transactions on Power Systems</em>, pp.&nbsp; 1–13, 2024.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1109/TPWRS.2024.3373399</span>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib16">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Jiang &amp; Luo (2022)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Weiwei Jiang and Jiayun Luo.

</span>
<span class="ltx_bibblock">Graph neural network for traffic forecasting: A survey.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib16.1.1">Expert Systems with Applications</em>, 207:117921, November 2022.

</span>
<span class="ltx_bibblock">ISSN 0957-4174.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1016/j.eswa.2022.117921</span>.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="http://dx.doi.org/10.1016/j.eswa.2022.117921" title="">http://dx.doi.org/10.1016/j.eswa.2022.117921</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib17">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Kile et&nbsp;al. (2014)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Håkon Kile, Kjetil Uhlen, Leif Warland, and Gerd Kjølle.

</span>
<span class="ltx_bibblock">A comparison of ac and dc power flow models for contingency and reliability analysis.

</span>
<span class="ltx_bibblock">In <em class="ltx_emph ltx_font_italic" id="bib.bib17.1.1">2014 Power Systems Computation Conference</em>, pp.&nbsp; 1–7, 2014.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1109/PSCC.2014.7038459</span>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib18">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Lavaei &amp; Low (2010)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Javad Lavaei and Steven&nbsp;H. Low.

</span>
<span class="ltx_bibblock">Convexification of optimal power flow problem.

</span>
<span class="ltx_bibblock">In <em class="ltx_emph ltx_font_italic" id="bib.bib18.1.1">2010 48th Annual Allerton Conference on Communication, Control, and Computing (Allerton)</em>, pp.&nbsp; 223–232, 2010.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1109/ALLERTON.2010.5706911</span>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib19">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Li et&nbsp;al. (2023)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Xiao Li, Li&nbsp;Sun, Mengjie Ling, and Yan Peng.

</span>
<span class="ltx_bibblock">A survey of graph neural network based recommendation in social networks.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib19.1.1">Neurocomputing</em>, 549:126441, 2023.

</span>
<span class="ltx_bibblock">ISSN 0925-2312.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">https://doi.org/10.1016/j.neucom.2023.126441</span>.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://www.sciencedirect.com/science/article/pii/S0925231223005647" title="">https://www.sciencedirect.com/science/article/pii/S0925231223005647</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib20">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Loukas (2019)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Andreas Loukas.

</span>
<span class="ltx_bibblock">What graph neural networks cannot learn: depth vs width.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib20.1.1">arXiv preprint arXiv:1907.03199</em>, 2019.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib21">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Low (2014)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
S.H. Low.

</span>
<span class="ltx_bibblock">Convex relaxation of optimal power flow—part ii: Exactness.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib21.1.1">IEEE Transactions on Control of Network Systems</em>, 1(2):177–189, 2014.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1109/TCNS.2014.2323634</span>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib22">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Lu et&nbsp;al. (2021)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Lu&nbsp;Lu, Raphael Pestourie, Wenjie Yao, Zhicheng Wang, Francesc Verdugo, and Steven&nbsp;G Johnson.

</span>
<span class="ltx_bibblock">Physics-informed neural networks with hard constraints for inverse design.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib22.1.1">SIAM Journal on Scientific Computing</em>, 43(6):B1105–B1132, 2021.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib23">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Mai et&nbsp;al. (2023)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Hau&nbsp;T Mai, Tam&nbsp;T Truong, Joowon Kang, Dai&nbsp;D Mai, and Jaehong Lee.

</span>
<span class="ltx_bibblock">A robust physics-informed neural network approach for predicting structural instability.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib23.1.1">Finite Elements in Analysis and Design</em>, 216:103893, 2023.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib24">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Misyris et&nbsp;al. (2020)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
George&nbsp;S Misyris, Andreas Venzke, and Spyros Chatzivasileiadis.

</span>
<span class="ltx_bibblock">Physics-informed neural networks for power systems.

</span>
<span class="ltx_bibblock">In <em class="ltx_emph ltx_font_italic" id="bib.bib24.1.1">2020 IEEE power &amp; energy society general meeting (PESGM)</em>, pp.&nbsp; 1–5. IEEE, 2020.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib25">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Molzahn &amp; Hiskens (2016)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
D.K. Molzahn and I.A. Hiskens.

</span>
<span class="ltx_bibblock">Convex relaxations of optimal power flow problems: An illustrative example.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib25.1.1">IEEE Transactions on Circuits and Systems I: Regular Papers</em>, 63(5):650–660, 2016.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">10.1109/TCSI.2016.2529281</span>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib26">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Nair et&nbsp;al. (2024)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Arun&nbsp;Sukumaran Nair, Shrirang Abhyankar, Slaven Peles, and Prakash Ranganathan.

</span>
<span class="ltx_bibblock">Computational and numerical analysis of ac optimal power flow formulations on large-scale power grids.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib26.1.1">IET Research Journals</em>, TBD(TBD):TBD, 2024.

</span>
<span class="ltx_bibblock">ISSN 1751-8644.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">0000000000</span>.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://arxiv.org/html/2410.04818v1/www.ietdl.org" title="">www.ietdl.org</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib27">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Nellikkath &amp; Chatzivasileiadis (2022)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Rahul Nellikkath and Spyros Chatzivasileiadis.

</span>
<span class="ltx_bibblock">Physics-informed neural networks for ac optimal power flow.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib27.1.1">Electric Power Systems Research</em>, 212:108412, 2022.

</span>
<span class="ltx_bibblock">ISSN 0378-7796.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">https://doi.org/10.1016/j.epsr.2022.108412</span>.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://www.sciencedirect.com/science/article/pii/S0378779622005636" title="">https://www.sciencedirect.com/science/article/pii/S0378779622005636</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib28">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Owerko et&nbsp;al. (2022)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Damian Owerko, Fernando Gama, and Alejandro Ribeiro.

</span>
<span class="ltx_bibblock">Unsupervised optimal power flow using graph neural networks, 2022.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://arxiv.org/abs/2210.09277" title="">https://arxiv.org/abs/2210.09277</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib29">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Park et&nbsp;al. (2024)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Yutack Park, Jaesun Kim, Seungwoo Hwang, and Seungwu Han.

</span>
<span class="ltx_bibblock">Scalable parallel algorithm for graph neural network interatomic potentials in molecular dynamics simulations.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib29.1.1">Journal of chemical theory and computation</em>, 2024.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://api.semanticscholar.org/CorpusID:267500166" title="">https://api.semanticscholar.org/CorpusID:267500166</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib30">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Piloto et&nbsp;al. (2024)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Luis Piloto, Sofia Liguori, Sephora Madjiheurem, Miha Zgubic, Sean Lovett, Hamish Tomlinson, Sophie Elster, Chris Apps, and Sims Witherspoon.

</span>
<span class="ltx_bibblock">Canos: A fast and scalable neural ac-opf solver robust to n-1 perturbations, 2024.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://arxiv.org/abs/2403.17660" title="">https://arxiv.org/abs/2403.17660</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib31">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Pineda et&nbsp;al. (2023)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Salvador Pineda, Juan&nbsp;Miguel Morales, and Sonja Wogrin.

</span>
<span class="ltx_bibblock">Mathematical programming for power systems.

</span>
<span class="ltx_bibblock">In Jorge García (ed.), <em class="ltx_emph ltx_font_italic" id="bib.bib31.1.1">Encyclopedia of Electrical and Electronic Power Engineering</em>, pp.&nbsp; 722–733. Elsevier, Oxford, 2023.

</span>
<span class="ltx_bibblock">ISBN 978-0-12-823211-8.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">https://doi.org/10.1016/B978-0-12-821204-2.00044-1</span>.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://www.sciencedirect.com/science/article/pii/B9780128212042000441" title="">https://www.sciencedirect.com/science/article/pii/B9780128212042000441</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib32">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Raissi et&nbsp;al. (2019)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Maziar Raissi, Paris Perdikaris, and George&nbsp;E Karniadakis.

</span>
<span class="ltx_bibblock">Physics-informed neural networks: A deep learning framework for solving forward and inverse problems involving nonlinear partial differential equations.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib32.1.1">Journal of Computational physics</em>, 378:686–707, 2019.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib33">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Scarselli et&nbsp;al. (2008)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Franco Scarselli, Marco Gori, Ah&nbsp;Chung Tsoi, Markus Hagenbuchner, and Gabriele Monfardini.

</span>
<span class="ltx_bibblock">The graph neural network model.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib33.1.1">IEEE transactions on neural networks</em>, 20(1):61–80, 2008.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib34">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Shi et&nbsp;al. (2020)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Y.&nbsp;Shi, Z.&nbsp;Huang, W.&nbsp;Wang, H.&nbsp;Zhong, S.&nbsp;Feng, and Y.&nbsp;Sun.

</span>
<span class="ltx_bibblock">Masked label prediction: Unified massage passing model for semi-supervised classification.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib34.1.1">CoRR</em>, abs/2009.03509, 2020.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://arxiv.org/abs/2009.03509" title="">https://arxiv.org/abs/2009.03509</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib35">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Texas A&amp;M University Engineering (2022a)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Texas A&amp;M University Engineering.

</span>
<span class="ltx_bibblock">Ieee 118-bus system, 2022a.

</span>
<span class="ltx_bibblock">Available at: <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://electricgrids.engr.tamu.edu/electric-grid-test-cases/ieee-118-bus-system/" title="">https://electricgrids.engr.tamu.edu/electric-grid-test-cases/ieee-118-bus-system/</a> (Accessed: 23 December 2022).

</span>
</li>
<li class="ltx_bibitem" id="bib.bib36">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Texas A&amp;M University Engineering (2022b)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
Texas A&amp;M University Engineering.

</span>
<span class="ltx_bibblock">Ieee 24-bus system, 2022b.

</span>
<span class="ltx_bibblock">Available at: <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://electricgrids.engr.tamu.edu/electric-grid-test-cases/ieee-24-bus-system/" title="">https://electricgrids.engr.tamu.edu/electric-grid-test-cases/ieee-24-bus-system/</a> (Accessed: 23 December 2022).

</span>
</li>
<li class="ltx_bibitem" id="bib.bib37">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Varbella et&nbsp;al. (2023)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
A.&nbsp;Varbella, B.&nbsp;Gjorgiev, and G.&nbsp;Sansavini.

</span>
<span class="ltx_bibblock">Geometric deep learning for online prediction of cascading failures in power grids.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib37.1.1">Reliability Engineering &amp; System Safety</em>, 237:109341, 2023.

</span>
<span class="ltx_bibblock">ISSN 0951-8320.

</span>
<span class="ltx_bibblock">doi: <span class="ltx_ref ltx_nolink ltx_Url ltx_ref_self">https://doi.org/10.1016/j.ress.2023.109341</span>.

</span>
<span class="ltx_bibblock">URL <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://www.sciencedirect.com/science/article/pii/S0951832023002557" title="">https://www.sciencedirect.com/science/article/pii/S0951832023002557</a>.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib38">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Zimmerman &amp; Wang (2016)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
R.&nbsp;D. Zimmerman and H.&nbsp;Wang.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib38.1.1">Matpower Interior Point Solver MIPS 1.3 User’s Manual</em>, 2016.

</span>
</li>
<li class="ltx_bibitem" id="bib.bib39">
<span class="ltx_tag ltx_role_refnum ltx_tag_bibitem">Zimmerman et&nbsp;al. (2020)<button class="back-to-reference-btn" aria-label="Back to the article">↑</button></span>
<span class="ltx_bibblock">
R.&nbsp;D. Zimmerman, C.&nbsp;E. Murillo-Sánchez, and R.&nbsp;J. Thomas.

</span>
<span class="ltx_bibblock"><em class="ltx_emph ltx_font_italic" id="bib.bib39.1.1">MATPOWER User’s Manual</em>, 2020.

</span>
<span class="ltx_bibblock">Available at: <a class="ltx_ref ltx_url ltx_font_typewriter" href="https://www.matpower.org/docs/manual.pdf" title="">https://www.matpower.org/docs/manual.pdf</a> (Accessed: 23 December 2022).

</span>
</li>
</ul>
</section>
<div class="ltx_pagination ltx_role_newpage"></div>
<div class="ltx_pagination ltx_role_newpage"></div>
<section class="ltx_appendix" id="A1">
<h2 class="ltx_title ltx_title_appendix">
<span class="ltx_tag ltx_tag_appendix">Appendix A </span>Appendix</h2><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<section class="ltx_subsection" id="A1.SS1">
<h3 class="ltx_title ltx_title_subsection">
<span class="ltx_tag ltx_tag_subsection">A.1 </span>Hyperparameters</h3><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="A1.SS1.p1">
<p class="ltx_p" id="A1.SS1.p1.1">We report here all the hyperparameters used for the experiments. In Table <a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1.T3" title="Table 3 ‣ A.1 Hyperparameters ‣ Appendix A Appendix ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">3</span></a>, we present the hyperparameters for the experiments where a single loading condition is concerned. In this case, the architecture included 5 TransformerConv <cite class="ltx_cite ltx_citemacro_cite">Shi et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib34" title="">2020</a>)</cite> layers followed by two linear layers with tahnshrink <span class="ltx_note ltx_role_footnote" id="footnote3"><sup class="ltx_note_mark">3</sup><span class="ltx_note_outer"><span class="ltx_note_content"><sup class="ltx_note_mark">3</sup><span class="ltx_tag ltx_tag_note">3</span><math alttext="\text{Tanhshrink}(x)=x-\tanh(x)" class="ltx_Math" display="inline" id="footnote3.m1.3"><semantics id="footnote3.m1.3b"><mrow id="footnote3.m1.3.4" xref="footnote3.m1.3.4.cmml"><mrow id="footnote3.m1.3.4.2" xref="footnote3.m1.3.4.2.cmml"><mtext id="footnote3.m1.3.4.2.2" xref="footnote3.m1.3.4.2.2a.cmml">Tanhshrink</mtext><mo id="footnote3.m1.3.4.2.1" xref="footnote3.m1.3.4.2.1.cmml">⁢</mo><mrow id="footnote3.m1.3.4.2.3.2" xref="footnote3.m1.3.4.2.cmml"><mo id="footnote3.m1.3.4.2.3.2.1" stretchy="false" xref="footnote3.m1.3.4.2.cmml">(</mo><mi id="footnote3.m1.1.1" xref="footnote3.m1.1.1.cmml">x</mi><mo id="footnote3.m1.3.4.2.3.2.2" stretchy="false" xref="footnote3.m1.3.4.2.cmml">)</mo></mrow></mrow><mo id="footnote3.m1.3.4.1" xref="footnote3.m1.3.4.1.cmml">=</mo><mrow id="footnote3.m1.3.4.3" xref="footnote3.m1.3.4.3.cmml"><mi id="footnote3.m1.3.4.3.2" xref="footnote3.m1.3.4.3.2.cmml">x</mi><mo id="footnote3.m1.3.4.3.1" xref="footnote3.m1.3.4.3.1.cmml">−</mo><mrow id="footnote3.m1.3.4.3.3.2" xref="footnote3.m1.3.4.3.3.1.cmml"><mi id="footnote3.m1.2.2" xref="footnote3.m1.2.2.cmml">tanh</mi><mo id="footnote3.m1.3.4.3.3.2b" xref="footnote3.m1.3.4.3.3.1.cmml">⁡</mo><mrow id="footnote3.m1.3.4.3.3.2.1" xref="footnote3.m1.3.4.3.3.1.cmml"><mo id="footnote3.m1.3.4.3.3.2.1.1" stretchy="false" xref="footnote3.m1.3.4.3.3.1.cmml">(</mo><mi id="footnote3.m1.3.3" xref="footnote3.m1.3.3.cmml">x</mi><mo id="footnote3.m1.3.4.3.3.2.1.2" stretchy="false" xref="footnote3.m1.3.4.3.3.1.cmml">)</mo></mrow></mrow></mrow></mrow><annotation-xml encoding="MathML-Content" id="footnote3.m1.3c"><apply id="footnote3.m1.3.4.cmml" xref="footnote3.m1.3.4"><eq id="footnote3.m1.3.4.1.cmml" xref="footnote3.m1.3.4.1"></eq><apply id="footnote3.m1.3.4.2.cmml" xref="footnote3.m1.3.4.2"><times id="footnote3.m1.3.4.2.1.cmml" xref="footnote3.m1.3.4.2.1"></times><ci id="footnote3.m1.3.4.2.2a.cmml" xref="footnote3.m1.3.4.2.2"><mtext id="footnote3.m1.3.4.2.2.cmml" xref="footnote3.m1.3.4.2.2">Tanhshrink</mtext></ci><ci id="footnote3.m1.1.1.cmml" xref="footnote3.m1.1.1">𝑥</ci></apply><apply id="footnote3.m1.3.4.3.cmml" xref="footnote3.m1.3.4.3"><minus id="footnote3.m1.3.4.3.1.cmml" xref="footnote3.m1.3.4.3.1"></minus><ci id="footnote3.m1.3.4.3.2.cmml" xref="footnote3.m1.3.4.3.2">𝑥</ci><apply id="footnote3.m1.3.4.3.3.1.cmml" xref="footnote3.m1.3.4.3.3.2"><tanh id="footnote3.m1.2.2.cmml" xref="footnote3.m1.2.2"></tanh><ci id="footnote3.m1.3.3.cmml" xref="footnote3.m1.3.3">𝑥</ci></apply></apply></apply></annotation-xml><annotation encoding="application/x-tex" id="footnote3.m1.3d">\text{Tanhshrink}(x)=x-\tanh(x)</annotation><annotation encoding="application/x-llamapun" id="footnote3.m1.3e">Tanhshrink ( italic_x ) = italic_x - roman_tanh ( italic_x )</annotation></semantics></math></span></span></span> activation function. The hidden dimension is set to 24, with 4 attention heads in the transformer layer.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_table" id="A1.T3">
<figcaption class="ltx_caption"><span class="ltx_tag ltx_tag_table">Table 3: </span>Experimental set up for experiments where the method is used as a solver, i.e. a single loading condition is considered. Hyperparameters and training conditions are reported</figcaption>
<table class="ltx_tabular ltx_centering ltx_guessed_headers ltx_align_middle" id="A1.T3.5">
<tbody class="ltx_tbody">
<tr class="ltx_tr" id="A1.T3.5.6.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_t" id="A1.T3.5.6.1.1"><span class="ltx_text ltx_font_bold" id="A1.T3.5.6.1.1.1">Power grid</span></th>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.5.6.1.2"><span class="ltx_text ltx_font_bold" id="A1.T3.5.6.1.2.1">Case9</span></td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.5.6.1.3"><span class="ltx_text ltx_font_bold" id="A1.T3.5.6.1.3.1">Case24</span></td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.5.6.1.4"><span class="ltx_text ltx_font_bold" id="A1.T3.5.6.1.4.1">Case30</span></td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.5.6.1.5"><span class="ltx_text ltx_font_bold" id="A1.T3.5.6.1.5.1">Case118</span></td>
</tr>
<tr class="ltx_tr" id="A1.T3.1.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_t" id="A1.T3.1.1.1"><math alttext="\mu_{g}" class="ltx_Math" display="inline" id="A1.T3.1.1.1.m1.1"><semantics id="A1.T3.1.1.1.m1.1a"><msub id="A1.T3.1.1.1.m1.1.1" xref="A1.T3.1.1.1.m1.1.1.cmml"><mi id="A1.T3.1.1.1.m1.1.1.2" xref="A1.T3.1.1.1.m1.1.1.2.cmml">μ</mi><mi id="A1.T3.1.1.1.m1.1.1.3" xref="A1.T3.1.1.1.m1.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T3.1.1.1.m1.1b"><apply id="A1.T3.1.1.1.m1.1.1.cmml" xref="A1.T3.1.1.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T3.1.1.1.m1.1.1.1.cmml" xref="A1.T3.1.1.1.m1.1.1">subscript</csymbol><ci id="A1.T3.1.1.1.m1.1.1.2.cmml" xref="A1.T3.1.1.1.m1.1.1.2">𝜇</ci><ci id="A1.T3.1.1.1.m1.1.1.3.cmml" xref="A1.T3.1.1.1.m1.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T3.1.1.1.m1.1c">\mu_{g}</annotation><annotation encoding="application/x-llamapun" id="A1.T3.1.1.1.m1.1d">italic_μ start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.1.1.2">0.001</td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.1.1.3">0.001</td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.1.1.4">0.001</td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T3.1.1.5">0.001</td>
</tr>
<tr class="ltx_tr" id="A1.T3.2.2">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T3.2.2.1"><math alttext="\mu_{h}" class="ltx_Math" display="inline" id="A1.T3.2.2.1.m1.1"><semantics id="A1.T3.2.2.1.m1.1a"><msub id="A1.T3.2.2.1.m1.1.1" xref="A1.T3.2.2.1.m1.1.1.cmml"><mi id="A1.T3.2.2.1.m1.1.1.2" xref="A1.T3.2.2.1.m1.1.1.2.cmml">μ</mi><mi id="A1.T3.2.2.1.m1.1.1.3" xref="A1.T3.2.2.1.m1.1.1.3.cmml">h</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T3.2.2.1.m1.1b"><apply id="A1.T3.2.2.1.m1.1.1.cmml" xref="A1.T3.2.2.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T3.2.2.1.m1.1.1.1.cmml" xref="A1.T3.2.2.1.m1.1.1">subscript</csymbol><ci id="A1.T3.2.2.1.m1.1.1.2.cmml" xref="A1.T3.2.2.1.m1.1.1.2">𝜇</ci><ci id="A1.T3.2.2.1.m1.1.1.3.cmml" xref="A1.T3.2.2.1.m1.1.1.3">ℎ</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T3.2.2.1.m1.1c">\mu_{h}</annotation><annotation encoding="application/x-llamapun" id="A1.T3.2.2.1.m1.1d">italic_μ start_POSTSUBSCRIPT italic_h end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left" id="A1.T3.2.2.2">0.1</td>
<td class="ltx_td ltx_align_left" id="A1.T3.2.2.3">0.1</td>
<td class="ltx_td ltx_align_left" id="A1.T3.2.2.4">0.1</td>
<td class="ltx_td ltx_align_left" id="A1.T3.2.2.5">0.1</td>
</tr>
<tr class="ltx_tr" id="A1.T3.3.3">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T3.3.3.1"><math alttext="\beta_{g}" class="ltx_Math" display="inline" id="A1.T3.3.3.1.m1.1"><semantics id="A1.T3.3.3.1.m1.1a"><msub id="A1.T3.3.3.1.m1.1.1" xref="A1.T3.3.3.1.m1.1.1.cmml"><mi id="A1.T3.3.3.1.m1.1.1.2" xref="A1.T3.3.3.1.m1.1.1.2.cmml">β</mi><mi id="A1.T3.3.3.1.m1.1.1.3" xref="A1.T3.3.3.1.m1.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T3.3.3.1.m1.1b"><apply id="A1.T3.3.3.1.m1.1.1.cmml" xref="A1.T3.3.3.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T3.3.3.1.m1.1.1.1.cmml" xref="A1.T3.3.3.1.m1.1.1">subscript</csymbol><ci id="A1.T3.3.3.1.m1.1.1.2.cmml" xref="A1.T3.3.3.1.m1.1.1.2">𝛽</ci><ci id="A1.T3.3.3.1.m1.1.1.3.cmml" xref="A1.T3.3.3.1.m1.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T3.3.3.1.m1.1c">\beta_{g}</annotation><annotation encoding="application/x-llamapun" id="A1.T3.3.3.1.m1.1d">italic_β start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left" id="A1.T3.3.3.2">1.00002</td>
<td class="ltx_td ltx_align_left" id="A1.T3.3.3.3">1.00002</td>
<td class="ltx_td ltx_align_left" id="A1.T3.3.3.4">1.00002</td>
<td class="ltx_td ltx_align_left" id="A1.T3.3.3.5">1.00002</td>
</tr>
<tr class="ltx_tr" id="A1.T3.4.4">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T3.4.4.1"><math alttext="\beta_{h}" class="ltx_Math" display="inline" id="A1.T3.4.4.1.m1.1"><semantics id="A1.T3.4.4.1.m1.1a"><msub id="A1.T3.4.4.1.m1.1.1" xref="A1.T3.4.4.1.m1.1.1.cmml"><mi id="A1.T3.4.4.1.m1.1.1.2" xref="A1.T3.4.4.1.m1.1.1.2.cmml">β</mi><mi id="A1.T3.4.4.1.m1.1.1.3" xref="A1.T3.4.4.1.m1.1.1.3.cmml">h</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T3.4.4.1.m1.1b"><apply id="A1.T3.4.4.1.m1.1.1.cmml" xref="A1.T3.4.4.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T3.4.4.1.m1.1.1.1.cmml" xref="A1.T3.4.4.1.m1.1.1">subscript</csymbol><ci id="A1.T3.4.4.1.m1.1.1.2.cmml" xref="A1.T3.4.4.1.m1.1.1.2">𝛽</ci><ci id="A1.T3.4.4.1.m1.1.1.3.cmml" xref="A1.T3.4.4.1.m1.1.1.3">ℎ</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T3.4.4.1.m1.1c">\beta_{h}</annotation><annotation encoding="application/x-llamapun" id="A1.T3.4.4.1.m1.1d">italic_β start_POSTSUBSCRIPT italic_h end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left" id="A1.T3.4.4.2">1.00003</td>
<td class="ltx_td ltx_align_left" id="A1.T3.4.4.3">1.00003</td>
<td class="ltx_td ltx_align_left" id="A1.T3.4.4.4">1.00003</td>
<td class="ltx_td ltx_align_left" id="A1.T3.4.4.5">1.00003</td>
</tr>
<tr class="ltx_tr" id="A1.T3.5.7.2">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T3.5.7.2.1">Epochs</th>
<td class="ltx_td ltx_align_left" id="A1.T3.5.7.2.2">200000</td>
<td class="ltx_td ltx_align_left" id="A1.T3.5.7.2.3">200000</td>
<td class="ltx_td ltx_align_left" id="A1.T3.5.7.2.4">200000</td>
<td class="ltx_td ltx_align_left" id="A1.T3.5.7.2.5">200000</td>
</tr>
<tr class="ltx_tr" id="A1.T3.5.8.3">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T3.5.8.3.1">Learning rate</th>
<td class="ltx_td ltx_align_left" id="A1.T3.5.8.3.2">0.0005</td>
<td class="ltx_td ltx_align_left" id="A1.T3.5.8.3.3">0.0005</td>
<td class="ltx_td ltx_align_left" id="A1.T3.5.8.3.4">0.0005</td>
<td class="ltx_td ltx_align_left" id="A1.T3.5.8.3.5">0.0005</td>
</tr>
<tr class="ltx_tr" id="A1.T3.5.5">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_b" id="A1.T3.5.5.1"><math alttext="\gamma" class="ltx_Math" display="inline" id="A1.T3.5.5.1.m1.1"><semantics id="A1.T3.5.5.1.m1.1a"><mi id="A1.T3.5.5.1.m1.1.1" xref="A1.T3.5.5.1.m1.1.1.cmml">γ</mi><annotation-xml encoding="MathML-Content" id="A1.T3.5.5.1.m1.1b"><ci id="A1.T3.5.5.1.m1.1.1.cmml" xref="A1.T3.5.5.1.m1.1.1">𝛾</ci></annotation-xml><annotation encoding="application/x-tex" id="A1.T3.5.5.1.m1.1c">\gamma</annotation><annotation encoding="application/x-llamapun" id="A1.T3.5.5.1.m1.1d">italic_γ</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T3.5.5.2">0.9995</td>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T3.5.5.3">0.9995</td>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T3.5.5.4">0.9995</td>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T3.5.5.5">0.9995</td>
</tr>
</tbody>
</table>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para" id="A1.SS1.p2">
<p class="ltx_p" id="A1.SS1.p2.1">In Table <a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1.T4" title="Table 4 ‣ A.1 Hyperparameters ‣ Appendix A Appendix ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">4</span></a>, we report the ones for multiple loading conditions. In this case, the architecture is the same as the one used for a single loading condition, but 8 TransformerConv layers are employed. A batch size of 20 is used for these experiments.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
<figure class="ltx_table" id="A1.T4">
<figcaption class="ltx_caption ltx_centering"><span class="ltx_tag ltx_tag_table">Table 4: </span>Experimental set up for experiments where the method is used as a universal function approximator, i.e., 500 loading conditions are considered. Hyperparameters and training conditions are reported</figcaption>
<table class="ltx_tabular ltx_centering ltx_guessed_headers ltx_align_middle" id="A1.T4.5">
<tbody class="ltx_tbody">
<tr class="ltx_tr" id="A1.T4.5.6.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_t" id="A1.T4.5.6.1.1"><span class="ltx_text ltx_font_bold" id="A1.T4.5.6.1.1.1">Power grid</span></th>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.5.6.1.2"><span class="ltx_text ltx_font_bold" id="A1.T4.5.6.1.2.1">Case9</span></td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.5.6.1.3"><span class="ltx_text ltx_font_bold" id="A1.T4.5.6.1.3.1">Case24</span></td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.5.6.1.4"><span class="ltx_text ltx_font_bold" id="A1.T4.5.6.1.4.1">Case30</span></td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.5.6.1.5"><span class="ltx_text ltx_font_bold" id="A1.T4.5.6.1.5.1">Case118</span></td>
</tr>
<tr class="ltx_tr" id="A1.T4.1.1">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_t" id="A1.T4.1.1.1"><math alttext="\mu_{g}" class="ltx_Math" display="inline" id="A1.T4.1.1.1.m1.1"><semantics id="A1.T4.1.1.1.m1.1a"><msub id="A1.T4.1.1.1.m1.1.1" xref="A1.T4.1.1.1.m1.1.1.cmml"><mi id="A1.T4.1.1.1.m1.1.1.2" xref="A1.T4.1.1.1.m1.1.1.2.cmml">μ</mi><mi id="A1.T4.1.1.1.m1.1.1.3" xref="A1.T4.1.1.1.m1.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T4.1.1.1.m1.1b"><apply id="A1.T4.1.1.1.m1.1.1.cmml" xref="A1.T4.1.1.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T4.1.1.1.m1.1.1.1.cmml" xref="A1.T4.1.1.1.m1.1.1">subscript</csymbol><ci id="A1.T4.1.1.1.m1.1.1.2.cmml" xref="A1.T4.1.1.1.m1.1.1.2">𝜇</ci><ci id="A1.T4.1.1.1.m1.1.1.3.cmml" xref="A1.T4.1.1.1.m1.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T4.1.1.1.m1.1c">\mu_{g}</annotation><annotation encoding="application/x-llamapun" id="A1.T4.1.1.1.m1.1d">italic_μ start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.1.1.2">0.001</td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.1.1.3">0.001</td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.1.1.4">0.001</td>
<td class="ltx_td ltx_align_left ltx_border_t" id="A1.T4.1.1.5">0.001</td>
</tr>
<tr class="ltx_tr" id="A1.T4.2.2">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T4.2.2.1"><math alttext="\mu_{h}" class="ltx_Math" display="inline" id="A1.T4.2.2.1.m1.1"><semantics id="A1.T4.2.2.1.m1.1a"><msub id="A1.T4.2.2.1.m1.1.1" xref="A1.T4.2.2.1.m1.1.1.cmml"><mi id="A1.T4.2.2.1.m1.1.1.2" xref="A1.T4.2.2.1.m1.1.1.2.cmml">μ</mi><mi id="A1.T4.2.2.1.m1.1.1.3" xref="A1.T4.2.2.1.m1.1.1.3.cmml">h</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T4.2.2.1.m1.1b"><apply id="A1.T4.2.2.1.m1.1.1.cmml" xref="A1.T4.2.2.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T4.2.2.1.m1.1.1.1.cmml" xref="A1.T4.2.2.1.m1.1.1">subscript</csymbol><ci id="A1.T4.2.2.1.m1.1.1.2.cmml" xref="A1.T4.2.2.1.m1.1.1.2">𝜇</ci><ci id="A1.T4.2.2.1.m1.1.1.3.cmml" xref="A1.T4.2.2.1.m1.1.1.3">ℎ</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T4.2.2.1.m1.1c">\mu_{h}</annotation><annotation encoding="application/x-llamapun" id="A1.T4.2.2.1.m1.1d">italic_μ start_POSTSUBSCRIPT italic_h end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left" id="A1.T4.2.2.2">0.2</td>
<td class="ltx_td ltx_align_left" id="A1.T4.2.2.3">0.1</td>
<td class="ltx_td ltx_align_left" id="A1.T4.2.2.4">0.1</td>
<td class="ltx_td ltx_align_left" id="A1.T4.2.2.5">0.1</td>
</tr>
<tr class="ltx_tr" id="A1.T4.3.3">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T4.3.3.1"><math alttext="\beta_{g}" class="ltx_Math" display="inline" id="A1.T4.3.3.1.m1.1"><semantics id="A1.T4.3.3.1.m1.1a"><msub id="A1.T4.3.3.1.m1.1.1" xref="A1.T4.3.3.1.m1.1.1.cmml"><mi id="A1.T4.3.3.1.m1.1.1.2" xref="A1.T4.3.3.1.m1.1.1.2.cmml">β</mi><mi id="A1.T4.3.3.1.m1.1.1.3" xref="A1.T4.3.3.1.m1.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T4.3.3.1.m1.1b"><apply id="A1.T4.3.3.1.m1.1.1.cmml" xref="A1.T4.3.3.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T4.3.3.1.m1.1.1.1.cmml" xref="A1.T4.3.3.1.m1.1.1">subscript</csymbol><ci id="A1.T4.3.3.1.m1.1.1.2.cmml" xref="A1.T4.3.3.1.m1.1.1.2">𝛽</ci><ci id="A1.T4.3.3.1.m1.1.1.3.cmml" xref="A1.T4.3.3.1.m1.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T4.3.3.1.m1.1c">\beta_{g}</annotation><annotation encoding="application/x-llamapun" id="A1.T4.3.3.1.m1.1d">italic_β start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left" id="A1.T4.3.3.2">1.00002</td>
<td class="ltx_td ltx_align_left" id="A1.T4.3.3.3">1.00002</td>
<td class="ltx_td ltx_align_left" id="A1.T4.3.3.4">1.00002</td>
<td class="ltx_td ltx_align_left" id="A1.T4.3.3.5">1.00002</td>
</tr>
<tr class="ltx_tr" id="A1.T4.4.4">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T4.4.4.1"><math alttext="\beta_{h}" class="ltx_Math" display="inline" id="A1.T4.4.4.1.m1.1"><semantics id="A1.T4.4.4.1.m1.1a"><msub id="A1.T4.4.4.1.m1.1.1" xref="A1.T4.4.4.1.m1.1.1.cmml"><mi id="A1.T4.4.4.1.m1.1.1.2" xref="A1.T4.4.4.1.m1.1.1.2.cmml">β</mi><mi id="A1.T4.4.4.1.m1.1.1.3" xref="A1.T4.4.4.1.m1.1.1.3.cmml">h</mi></msub><annotation-xml encoding="MathML-Content" id="A1.T4.4.4.1.m1.1b"><apply id="A1.T4.4.4.1.m1.1.1.cmml" xref="A1.T4.4.4.1.m1.1.1"><csymbol cd="ambiguous" id="A1.T4.4.4.1.m1.1.1.1.cmml" xref="A1.T4.4.4.1.m1.1.1">subscript</csymbol><ci id="A1.T4.4.4.1.m1.1.1.2.cmml" xref="A1.T4.4.4.1.m1.1.1.2">𝛽</ci><ci id="A1.T4.4.4.1.m1.1.1.3.cmml" xref="A1.T4.4.4.1.m1.1.1.3">ℎ</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.T4.4.4.1.m1.1c">\beta_{h}</annotation><annotation encoding="application/x-llamapun" id="A1.T4.4.4.1.m1.1d">italic_β start_POSTSUBSCRIPT italic_h end_POSTSUBSCRIPT</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left" id="A1.T4.4.4.2">1.00003</td>
<td class="ltx_td ltx_align_left" id="A1.T4.4.4.3">1.00005</td>
<td class="ltx_td ltx_align_left" id="A1.T4.4.4.4">1.00005</td>
<td class="ltx_td ltx_align_left" id="A1.T4.4.4.5">1.00005</td>
</tr>
<tr class="ltx_tr" id="A1.T4.5.7.2">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T4.5.7.2.1">Epochs</th>
<td class="ltx_td ltx_align_left" id="A1.T4.5.7.2.2">160000</td>
<td class="ltx_td ltx_align_left" id="A1.T4.5.7.2.3">160000</td>
<td class="ltx_td ltx_align_left" id="A1.T4.5.7.2.4">160000</td>
<td class="ltx_td ltx_align_left" id="A1.T4.5.7.2.5">160000</td>
</tr>
<tr class="ltx_tr" id="A1.T4.5.8.3">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row" id="A1.T4.5.8.3.1">Learning rate</th>
<td class="ltx_td ltx_align_left" id="A1.T4.5.8.3.2">0.0005</td>
<td class="ltx_td ltx_align_left" id="A1.T4.5.8.3.3">0.0005</td>
<td class="ltx_td ltx_align_left" id="A1.T4.5.8.3.4">0.0006</td>
<td class="ltx_td ltx_align_left" id="A1.T4.5.8.3.5">0.0005</td>
</tr>
<tr class="ltx_tr" id="A1.T4.5.5">
<th class="ltx_td ltx_align_left ltx_th ltx_th_row ltx_border_b" id="A1.T4.5.5.1"><math alttext="\gamma" class="ltx_Math" display="inline" id="A1.T4.5.5.1.m1.1"><semantics id="A1.T4.5.5.1.m1.1a"><mi id="A1.T4.5.5.1.m1.1.1" xref="A1.T4.5.5.1.m1.1.1.cmml">γ</mi><annotation-xml encoding="MathML-Content" id="A1.T4.5.5.1.m1.1b"><ci id="A1.T4.5.5.1.m1.1.1.cmml" xref="A1.T4.5.5.1.m1.1.1">𝛾</ci></annotation-xml><annotation encoding="application/x-tex" id="A1.T4.5.5.1.m1.1c">\gamma</annotation><annotation encoding="application/x-llamapun" id="A1.T4.5.5.1.m1.1d">italic_γ</annotation></semantics></math></th>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T4.5.5.2">0.9995</td>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T4.5.5.3">0.9995</td>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T4.5.5.4">0.9995</td>
<td class="ltx_td ltx_align_left ltx_border_b" id="A1.T4.5.5.5">0.9996</td>
</tr>
</tbody>
</table>
</figure><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
<div class="ltx_para ltx_noindent" id="A1.SS1.p3">
<p class="ltx_p" id="A1.SS1.p3.6">The models are trained using an initial learning rate, as shown in Tables <a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1.T3" title="Table 3 ‣ A.1 Hyperparameters ‣ Appendix A Appendix ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">3</span></a> and <a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#A1.T4" title="Table 4 ‣ A.1 Hyperparameters ‣ Appendix A Appendix ‣ Physics-Informed GNN for Non-linear constrained optimization: PINCO a solver for the AC-Optimal Power Flow"><span class="ltx_text ltx_ref_tag">4</span></a>, with an exponential learning rate schedule that reduces the learning rate by a factor, <math alttext="\gamma" class="ltx_Math" display="inline" id="A1.SS1.p3.1.m1.1"><semantics id="A1.SS1.p3.1.m1.1a"><mi id="A1.SS1.p3.1.m1.1.1" xref="A1.SS1.p3.1.m1.1.1.cmml">γ</mi><annotation-xml encoding="MathML-Content" id="A1.SS1.p3.1.m1.1b"><ci id="A1.SS1.p3.1.m1.1.1.cmml" xref="A1.SS1.p3.1.m1.1.1">𝛾</ci></annotation-xml><annotation encoding="application/x-tex" id="A1.SS1.p3.1.m1.1c">\gamma</annotation><annotation encoding="application/x-llamapun" id="A1.SS1.p3.1.m1.1d">italic_γ</annotation></semantics></math>, every ten epochs. While the initial learning rate does not significantly impact the training results, selecting a small value for <math alttext="\gamma" class="ltx_Math" display="inline" id="A1.SS1.p3.2.m2.1"><semantics id="A1.SS1.p3.2.m2.1a"><mi id="A1.SS1.p3.2.m2.1.1" xref="A1.SS1.p3.2.m2.1.1.cmml">γ</mi><annotation-xml encoding="MathML-Content" id="A1.SS1.p3.2.m2.1b"><ci id="A1.SS1.p3.2.m2.1.1.cmml" xref="A1.SS1.p3.2.m2.1.1">𝛾</ci></annotation-xml><annotation encoding="application/x-tex" id="A1.SS1.p3.2.m2.1c">\gamma</annotation><annotation encoding="application/x-llamapun" id="A1.SS1.p3.2.m2.1d">italic_γ</annotation></semantics></math> can slow down the learning process, causing the optimizer to prematurely converge to a local minimum. The hyperparameters related to the h-PINN method <cite class="ltx_cite ltx_citemacro_cite">Lu et&nbsp;al. (<a class="ltx_ref" href="https://arxiv.org/html/2410.04818v1#bib.bib22" title="">2021</a>)</cite>, such as <math alttext="\mu_{g}" class="ltx_Math" display="inline" id="A1.SS1.p3.3.m3.1"><semantics id="A1.SS1.p3.3.m3.1a"><msub id="A1.SS1.p3.3.m3.1.1" xref="A1.SS1.p3.3.m3.1.1.cmml"><mi id="A1.SS1.p3.3.m3.1.1.2" xref="A1.SS1.p3.3.m3.1.1.2.cmml">μ</mi><mi id="A1.SS1.p3.3.m3.1.1.3" xref="A1.SS1.p3.3.m3.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="A1.SS1.p3.3.m3.1b"><apply id="A1.SS1.p3.3.m3.1.1.cmml" xref="A1.SS1.p3.3.m3.1.1"><csymbol cd="ambiguous" id="A1.SS1.p3.3.m3.1.1.1.cmml" xref="A1.SS1.p3.3.m3.1.1">subscript</csymbol><ci id="A1.SS1.p3.3.m3.1.1.2.cmml" xref="A1.SS1.p3.3.m3.1.1.2">𝜇</ci><ci id="A1.SS1.p3.3.m3.1.1.3.cmml" xref="A1.SS1.p3.3.m3.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.SS1.p3.3.m3.1c">\mu_{g}</annotation><annotation encoding="application/x-llamapun" id="A1.SS1.p3.3.m3.1d">italic_μ start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math>, <math alttext="\mu_{h}" class="ltx_Math" display="inline" id="A1.SS1.p3.4.m4.1"><semantics id="A1.SS1.p3.4.m4.1a"><msub id="A1.SS1.p3.4.m4.1.1" xref="A1.SS1.p3.4.m4.1.1.cmml"><mi id="A1.SS1.p3.4.m4.1.1.2" xref="A1.SS1.p3.4.m4.1.1.2.cmml">μ</mi><mi id="A1.SS1.p3.4.m4.1.1.3" xref="A1.SS1.p3.4.m4.1.1.3.cmml">h</mi></msub><annotation-xml encoding="MathML-Content" id="A1.SS1.p3.4.m4.1b"><apply id="A1.SS1.p3.4.m4.1.1.cmml" xref="A1.SS1.p3.4.m4.1.1"><csymbol cd="ambiguous" id="A1.SS1.p3.4.m4.1.1.1.cmml" xref="A1.SS1.p3.4.m4.1.1">subscript</csymbol><ci id="A1.SS1.p3.4.m4.1.1.2.cmml" xref="A1.SS1.p3.4.m4.1.1.2">𝜇</ci><ci id="A1.SS1.p3.4.m4.1.1.3.cmml" xref="A1.SS1.p3.4.m4.1.1.3">ℎ</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.SS1.p3.4.m4.1c">\mu_{h}</annotation><annotation encoding="application/x-llamapun" id="A1.SS1.p3.4.m4.1d">italic_μ start_POSTSUBSCRIPT italic_h end_POSTSUBSCRIPT</annotation></semantics></math>, <math alttext="\beta_{g}" class="ltx_Math" display="inline" id="A1.SS1.p3.5.m5.1"><semantics id="A1.SS1.p3.5.m5.1a"><msub id="A1.SS1.p3.5.m5.1.1" xref="A1.SS1.p3.5.m5.1.1.cmml"><mi id="A1.SS1.p3.5.m5.1.1.2" xref="A1.SS1.p3.5.m5.1.1.2.cmml">β</mi><mi id="A1.SS1.p3.5.m5.1.1.3" xref="A1.SS1.p3.5.m5.1.1.3.cmml">g</mi></msub><annotation-xml encoding="MathML-Content" id="A1.SS1.p3.5.m5.1b"><apply id="A1.SS1.p3.5.m5.1.1.cmml" xref="A1.SS1.p3.5.m5.1.1"><csymbol cd="ambiguous" id="A1.SS1.p3.5.m5.1.1.1.cmml" xref="A1.SS1.p3.5.m5.1.1">subscript</csymbol><ci id="A1.SS1.p3.5.m5.1.1.2.cmml" xref="A1.SS1.p3.5.m5.1.1.2">𝛽</ci><ci id="A1.SS1.p3.5.m5.1.1.3.cmml" xref="A1.SS1.p3.5.m5.1.1.3">𝑔</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.SS1.p3.5.m5.1c">\beta_{g}</annotation><annotation encoding="application/x-llamapun" id="A1.SS1.p3.5.m5.1d">italic_β start_POSTSUBSCRIPT italic_g end_POSTSUBSCRIPT</annotation></semantics></math>, and <math alttext="\beta_{h}" class="ltx_Math" display="inline" id="A1.SS1.p3.6.m6.1"><semantics id="A1.SS1.p3.6.m6.1a"><msub id="A1.SS1.p3.6.m6.1.1" xref="A1.SS1.p3.6.m6.1.1.cmml"><mi id="A1.SS1.p3.6.m6.1.1.2" xref="A1.SS1.p3.6.m6.1.1.2.cmml">β</mi><mi id="A1.SS1.p3.6.m6.1.1.3" xref="A1.SS1.p3.6.m6.1.1.3.cmml">h</mi></msub><annotation-xml encoding="MathML-Content" id="A1.SS1.p3.6.m6.1b"><apply id="A1.SS1.p3.6.m6.1.1.cmml" xref="A1.SS1.p3.6.m6.1.1"><csymbol cd="ambiguous" id="A1.SS1.p3.6.m6.1.1.1.cmml" xref="A1.SS1.p3.6.m6.1.1">subscript</csymbol><ci id="A1.SS1.p3.6.m6.1.1.2.cmml" xref="A1.SS1.p3.6.m6.1.1.2">𝛽</ci><ci id="A1.SS1.p3.6.m6.1.1.3.cmml" xref="A1.SS1.p3.6.m6.1.1.3">ℎ</ci></apply></annotation-xml><annotation encoding="application/x-tex" id="A1.SS1.p3.6.m6.1c">\beta_{h}</annotation><annotation encoding="application/x-llamapun" id="A1.SS1.p3.6.m6.1d">italic_β start_POSTSUBSCRIPT italic_h end_POSTSUBSCRIPT</annotation></semantics></math>, were chosen through a grid search, centered around the values suggested in the original paper.</p><button class="sr-only button" style="display: none;">Report issue for preceding element</button>
</div>
</section>
</section>
</article>
</div>

</div>


<button type="button" class="btn btn-primary hover-rp-button" id="openForm">Report Issue</button><div class="modal" id="myForm" role="dialog" aria-labelledby="modal-title"><div class="modal-dialog"><form class="modal-content" id="myFormContent" enctype="multipart/form-data"><div class="modal-header" id="modal-header"><h5 class="modal-title">Report Github Issue</h5><button type="button" class="btn-close" data-bs-dismiss="modal" aria-label="Close"></button></div><div class="modal-body"><label for="form_title" id="modalTitle">Title:</label><input class="form-control" id="form_title" name="form_title" required="required" placeholder="Enter title"><label for="description" id="selectedTextModalDescription" style="display: none;">Content selection saved. Describe the issue below:</label><label for="description" id="nomralModalDescription">Description:</label><textarea class="form-control" id="description" name="description" required="required" style="height: 80px;" maxlength="500" placeholder="500 characters maximum"></textarea></div><div class="modal-footer d-flex justify-content-end"><button type="submit" class="sr-only button" id="modal-submit-sr">Submit without Github</button><button type="submit" class="btn btn-primary" id="modal-submit">Submit in Github</button></div></form></div></div><button id="small-report-button" type="button" class="btn btn-secondary btn-sm" style="background-color: rgb(179, 27, 27); position: fixed;">Report Issue for Selection</button><div class="ltx_page_footer">
        <div class="ltx_page_logo">
            Generated by
            <a href="https://math.nist.gov/~BMiller/LaTeXML/" class="ltx_LaTeXML_logo">
                <span style="letter-spacing: -0.2em; margin-right: 0.1em;">
                    L
                    <span style="font-size: 70%; position: relative; bottom: 2.2pt;">A</span>
                    T
                    <span style="position: relative; bottom: -0.4ex;">E</span>
                </span>
                <span class="ltx_font_smallcaps">xml</span>
                <img alt="[LOGO]" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAsAAAAOCAYAAAD5YeaVAAAAAXNSR0IArs4c6QAAAAZiS0dEAP8A/wD/oL2nkwAAAAlwSFlzAAALEwAACxMBAJqcGAAAAAd0SU1FB9wKExQZLWTEaOUAAAAddEVYdENvbW1lbnQAQ3JlYXRlZCB3aXRoIFRoZSBHSU1Q72QlbgAAAdpJREFUKM9tkL+L2nAARz9fPZNCKFapUn8kyI0e4iRHSR1Kb8ng0lJw6FYHFwv2LwhOpcWxTjeUunYqOmqd6hEoRDhtDWdA8ApRYsSUCDHNt5ul13vz4w0vWCgUnnEc975arX6ORqN3VqtVZbfbTQC4uEHANM3jSqXymFI6yWazP2KxWAXAL9zCUa1Wy2tXVxheKA9YNoR8Pt+aTqe4FVVVvz05O6MBhqUIBGk8Hn8HAOVy+T+XLJfLS4ZhTiRJgqIoVBRFIoric47jPnmeB1mW/9rr9ZpSSn3Lsmir1fJZlqWlUonKsvwWwD8ymc/nXwVBeLjf7xEKhdBut9Hr9WgmkyGEkJwsy5eHG5vN5g0AKIoCAEgkEkin0wQAfN9/cXPdheu6P33fBwB4ngcAcByHJpPJl+fn54mD3Gg0NrquXxeLRQAAwzAYj8cwTZPwPH9/sVg8PXweDAauqqr2cDjEer1GJBLBZDJBs9mE4zjwfZ85lAGg2+06hmGgXq+j3+/DsixYlgVN03a9Xu8jgCNCyIegIAgx13Vfd7vdu+FweG8YRkjXdWy329+dTgeSJD3ieZ7RNO0VAXAPwDEAO5VKndi2fWrb9jWl9Esul6PZbDY9Go1OZ7PZ9z/lyuD3OozU2wAAAABJRU5ErkJggg==">
            </a>
        </div></div><footer id="footer" class="ltx_document">
        <div class="keyboard-glossary">
            <h2>Instructions for reporting errors</h2>
            <p>We are continuing to improve HTML versions of papers, and your feedback helps enhance accessibility and mobile support. To report errors in the HTML that will help us improve conversion and rendering, choose any of the methods listed below:</p>
            <ul>
                <li>Click the "Report Issue" button.</li>
                <li>Open a report feedback form via keyboard, use "<strong>Ctrl + ?</strong>".</li>
                <li>Make a text selection and click the "Report Issue for Selection" button near your cursor.</li>
                <li class="sr-only">You can use Alt+Y to toggle on and Alt+Shift+Y to toggle off accessible reporting links at each section.</li>
            </ul>
            <p>Our team has already identified <a class="ltx_ref" href="https://github.com/arXiv/html_feedback/issues" target="_blank">the following issues</a>. We appreciate your time reviewing and reporting rendering errors we may not have found yet. Your efforts will help us improve the HTML versions for all readers, because disability should not be a barrier to accessing research. Thank you for your continued support in championing open access for all.</p>
            <p>Have a free development cycle? Help support accessibility at arXiv! Our collaborators at LaTeXML maintain a <a class="ltx_ref" href="https://github.com/brucemiller/LaTeXML/wiki/Porting-LaTeX-packages-for-LaTeXML" target="_blank">list of packages that need conversion</a>, and welcome <a class="ltx_ref" href="https://github.com/brucemiller/LaTeXML/issues" target="_blank">developer contributions</a>.</p>
        </div>
    </footer></body></html>